"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
0.0166666666666667, 3.04778476653343, 1.00135643067085, 3.04778476653343, 3.20806899619679, 3.04509090355496, 1.00087439007495, 3.04509090355496, 3.20535928651081, 0, 0, 0, 0, 0.00229457837267143, 0.000393310778018569, 0.00229457837267143, 0.000393310778018569, 0.00229457837267143, 0.000393310778018569, 0, 0, 0.00229457837267143, 0, 0.00229457837267143, 0, 0.00218991184299304, 0.000104666531407474, 0.00229457837267143, 0, 0, 0, 0, 0, 0.00229457837267143, 0, 0, 0, 0, 0, 0, 0.00229457837267143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 3.04509090355496, 0, 0, 0, 0, 0, 0
0.0333333333333333, 3.0550079041396, 1.00375861357265, 3.0550079041396, 3.21568105518515, 3.05269412391414, 1.00337247510994, 3.05269412391414, 3.21336237265394, 0, 0, 0, 0, 0.00231713173633935, 0.000397152241129288, 0.00231713173633935, 0.000397152241129288, 0.00231713173633935, 0.000397152241129288, 0, 0, 0.00231713173633935, 0, 0.00231713173633935, 0, 0.00220949484738819, 0.000107636890707769, 0.00231713173633935, 0, 0, 0, 0, 0, 0.00231713173633935, 0, 0, 0, 0, 0, 0, 0.00231713173633935, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 3.05269412391414, 0, 0, 0, 0, 0, 0
0.05, 3.23890759781061, 1.06419211917105, 3.23890759781061, 3.40925612027918, 3.23635727494549, 1.06373808007108, 3.23635727494549, 3.40669152024158, 0, 0, 0, 0, 0.00261260600648455, 0.000446723473597912, 0.00261260600648455, 0.000446723473597912, 0.00261260600648455, 0.000446723473597912, 0, 0, 0.00261260600648455, 0, 0.00261260600648455, 0, 0.00248382320622646, 0.000128782802192367, 0.00261260600648455, 0, 0, 0, 0, 0, 0.00261260600648455, 0, 0, 0, 0, 0, 0, 0.00261260600648455, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 3.23635727494549, 0, 0, 0, 0, 0, 0
0.0666666666666667, 3.65576151284211, 1.20112196599892, 3.65576151284211, 3.84802367664009, 3.65261952214791, 1.20055567557401, 3.65261952214791, 3.84486193558742, 0, 0, 0, 0, 0.00325377536126787, 0.000545063206622168, 0.00325377536126787, 0.000545063206622168, 0.00325377536126787, 0.000545063206622168, 0, 0, 0.00325377536126787, 0, 0.00325377536126787, 0, 0.00304997691822627, 0.00020379844534471, 0.00325377536126787, 0, 0, 0, 0, 0, 0.00325377536126787, 0, 0, 0, 0, 0, 0, 0.00325377536126787, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 3.65261952214791, 0, 0, 0, 0, 0, 0
0.0833333333333333, 4.09310180176368, 1.34471415436626, 4.09310180176368, 4.30833361249499, 4.08900425837018, 1.34398745513053, 4.08900425837018, 4.30421399381091, 0, 0, 0, 0, 0.00419149919387873, 0.00070488568926446, 0.00419149919387873, 0.00070488568926446, 0.00419149919387873, 0.00070488568926446, 0, 0, 0.00419149919387873, 0, 0.00419149919387873, 0, 0.00392655321844999, 0.000264945978681354, 0.00419149919387873, 0, 0, 0, 0, 0, 0.00419149919387873, 0, 0, 0, 0, 0, 0, 0.00419149919387873, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 4.08900425837018, 0, 0, 0, 0, 0, 0
0.1, 4.19984379144224, 1.37968688699227, 4.19984379144224, 4.42065874940086, 4.19544209988665, 1.37897440674316, 4.19544209988665, 4.41625461539005, 0, 0, 0, 0, 0.00438844813705027, 0.000741689973724978, 0.00438844813705027, 0.000741689973724978, 0.00438844813705027, 0.000741689973724978, 0, 0, 0.00438844813705027, 0, 0.00438844813705027, 0, 0.00415460183031527, 0.000233846310497777, 0.00438844813705027, 0, 0, 0, 0, 0, 0.00438844813705027, 0, 0, 0, 0, 0, 0, 0.00438844813705027, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 4.19544209988665, 0, 0, 0, 0, 0, 0
0.116666666666667, 4.37605864856051, 1.43760734467636, 4.37605864856051, 4.60614851835116, 4.37139969263007, 1.43680918971012, 4.37139969263007, 4.60147323368959, 0, 0, 0, 0, 0.00470878638651853, 0.000790007233537172, 0.00470878638651853, 0.000790007233537172, 0.00470878638651853, 0.000790007233537172, 0, 0, 0.00470878638651853, 0, 0.00470878638651853, 0, 0.00443456377703794, 0.000274222613399576, 0.00470878638651853, 0, 0, 0, 0, 0, 0.00470878638651853, 0, 0, 0, 0, 0, 0, 0.00470878638651853, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 4.37139969263007, 0, 0, 0, 0, 0, 0
0.133333333333333, 4.60214354723114, 1.51182783966349, 4.60214354723114, 4.84410452468801, 4.59689069057028, 1.51092476203603, 4.59689069057028, 4.83883226177405, 0, 0, 0, 0, 0.00534090052806852, 0.000893776310179447, 0.00534090052806852, 0.000893776310179447, 0.00534090052806852, 0.000893776310179447, 0, 0, 0.00534090052806852, 0, 0.00534090052806852, 0, 0.00497868108943414, 0.000362219442909387, 0.00534090052806852, 0, 0, 0, 0, 0, 0.00534090052806852, 0, 0, 0, 0, 0, 0, 0.00534090052806852, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 4.59689069057028, 0, 0, 0, 0, 0, 0
0.15, 4.76736983133368, 1.56602669026627, 4.76736983133368, 5.01799309518625, 4.76149285690687, 1.56502574762694, 4.76149285690687, 5.01209734713028, 0, 0, 0, 0, 0.00589474570761744, 0.000976012045502876, 0.00589474570761744, 0.000976012045502876, 0.00589474570761744, 0.000976012045502876, 0, 0, 0.00589474570761744, 0, 0.00589474570761744, 0, 0.0054037865995893, 0.000490959112864553, 0.00589474570761744, 0, 0, 0, 0, 0, 0.00589474570761744, 0, 0, 0, 0, 0, 0, 0.00589474570761744, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 4.76149285690687, 0, 0, 0, 0, 0, 0
0.166666666666667, 7.22667551156268, 2.36965915815263, 7.22667551156268, 7.60526945447933, 7.1970165194618, 2.36555402065104, 7.1970165194618, 7.57580969969707, 0, 0, 0, 0, 0.0297012568626526, 0.00410511038746109, 0.0297012568626526, 0.00410511038746109, 0.0297012568626526, 0.00410511038746109, 0, 0, 0.0297012568626526, 0, 0.0297012568626526, 0, 0.0188391637684446, 0.0108620930986311, 0.0297012568626526, 0, 0, 0, 0, 0, 0.0297012568626526, 0, 0, 0, 0, 0, 0, 0.0297012568626526, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.1970165194618, 0, 0, 0, 0, 0, 0
0.183333333333333, 4.98538789679013, 1.63743628400738, 7.22667551156268, 7.60526945447933, 4.97823771366114, 1.63626454624779, 7.1970165194618, 7.57580969969707, 0, 0, 0, 0, 0.00709771368272853, 0.0011648439856297, 0.0297012568626526, 0.00410511038746109, 0.00709771368272853, 0.0011648439856297, 0, 0, 0.0297012568626526, 0, 0.00709771368272853, 0, 0.0063163301497627, 0.000781383537818314, 0.00709771368272853, 0, 0, 0, 0, 0, 0.00709771368272853, 0, 0, 0, 0, 0, 0, 0.00709771368272853, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 4.97823771366114, 0, 0, 0, 0, 0, 0
0.2, 5.19716431199933, 1.70694910386512, 7.22667551156268, 7.60526945447933, 5.18934511120007, 1.70565189974969, 7.1970165194618, 7.57580969969707, 0, 0, 0, 0, 0.00783829088700775, 0.00126974390582695, 0.0297012568626526, 0.00410511038746109, 0.00783829088700775, 0.00126974390582695, 0, 0, 0.0297012568626526, 0, 0.00783829088700775, 0, 0.00686593765234212, 0.000972353240217646, 0.00783829088700775, 0, 0, 0, 0, 0, 0.00783829088700775, 0, 0, 0, 0, 0, 0, 0.00783829088700775, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.18934511120007, 0, 0, 0, 0, 0, 0
0.216666666666667, 5.13205827442094, 1.6855492940417, 7.22667551156268, 7.60526945447933, 5.12442793517267, 1.68431630801655, 7.1970165194618, 7.57580969969707, 0, 0, 0, 0, 0.00758690986157736, 0.00122886419396064, 0.0297012568626526, 0.00410511038746109, 0.00758690986157736, 0.00122886419396064, 0, 0, 0.0297012568626526, 0, 0.00758690986157736, 0, 0.00665623031677027, 0.000930679550357729, 0.00758690986157736, 0, 0, 0, 0, 0, 0.00758690986157736, 0, 0, 0, 0, 0, 0, 0.00758690986157736, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.12442793517267, 0, 0, 0, 0, 0, 0
0.233333333333333, 5.2676427277925, 1.7300292639626, 7.22667551156268, 7.60526945447933, 5.25942192379133, 1.72868654108798, 7.1970165194618, 7.57580969969707, 0, 0, 0, 0, 0.0082337148183117, 0.0013216195132938, 0.0297012568626526, 0.00410511038746109, 0.0082337148183117, 0.0013216195132938, 0, 0, 0.0297012568626526, 0, 0.0082337148183117, 0, 0.00710493766484385, 0.00112877715960088, 0.0082337148183117, 0, 0, 0, 0, 0, 0.0082337148183117, 0, 0, 0, 0, 0, 0, 0.0082337148183117, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.25942192379133, 0, 0, 0, 0, 0, 0
0.25, 5.20254717927296, 1.70865805841651, 7.22667551156268, 7.60526945447933, 5.19461661067292, 1.70738881813092, 7.1970165194618, 7.57580969969707, 0, 0, 0, 0, 0.00792416741410075, 0.00127877939118073, 0.0297012568626526, 0.00410511038746109, 0.00792416741410075, 0.00127877939118073, 0, 0, 0.0297012568626526, 0, 0.00792416741410075, 0, 0.00689383170790797, 0.00103033571205533, 0.00792416741410075, 0, 0, 0, 0, 0, 0.00792416741410075, 0, 0, 0, 0, 0, 0, 0.00792416741410075, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.19461661067292, 0, 0, 0, 0, 0, 0
0.266666666666667, 5.28509547339582, 1.73573918986926, 7.22667551156268, 7.60526945447933, 5.27683016689804, 1.73440776126227, 7.1970165194618, 7.57580969969707, 0, 0, 0, 0, 0.00824636152657456, 0.00131401587920206, 0.0297012568626526, 0.00410511038746109, 0.00824636152657456, 0.00131401587920206, 0, 0, 0.0297012568626526, 0, 0.00824636152657456, 0, 0.00707667302524533, 0.00116968850760114, 0.00824636152657456, 0, 0, 0, 0, 0, 0.00824636152657456, 0, 0, 0, 0, 0, 0, 0.00824636152657456, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.27683016689804, 0, 0, 0, 0, 0, 0
0.283333333333333, 7.55575935515026, 2.47931653880563, 7.55575935515026, 7.95213870179185, 7.533388286756, 2.47610295240579, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0224796556075698, 0.00299676940862917, 0.0297012568626526, 0.00410511038746109, 0.0224796556075698, 0.00299676940862917, 0, 0, 0.0297012568626526, 0, 0.0224796556075698, 0, 0.0153998004801661, 0.00707985514475271, 0.0224796556075698, 0, 0, 0, 0, 0, 0.0224796556075698, 0, 0, 0, 0, 0, 0, 0.0224796556075698, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.533388286756, 0, 0, 0, 0, 0, 0
0.3, 7.55573822575762, 2.47905738189018, 7.55575935515026, 7.95213870179185, 7.53324921557346, 2.47605935827139, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0224887410076064, 0.00299724728282281, 0.0297012568626526, 0.00410511038746109, 0.0224887410076064, 0.00299724728282281, 0, 0, 0.0297012568626526, 0, 0.0224887410076064, 0, 0.0153994055117361, 0.00708933551322461, 0.0224887410076064, 0, 0, 0, 0, 0, 0.0224887410076064, 0, 0, 0, 0, 0, 0, 0.0224887410076064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.53324921557346, 0, 0, 0, 0, 0, 0
0.316666666666667, 7.48550075397089, 2.45608792022072, 7.55575935515026, 7.95213870179185, 7.46362404806992, 2.45317408442799, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0218713761329316, 0.00292457732724739, 0.0297012568626526, 0.00410511038746109, 0.0218713761329316, 0.00292457732724739, 0, 0, 0.0297012568626526, 0, 0.0218713761329316, 0, 0.0150648943059799, 0.00680648184387281, 0.0218713761329316, 0, 0, 0, 0, 0, 0.0218713761329316, 0, 0, 0, 0, 0, 0, 0.0218713761329316, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.46362404806992, 0, 0, 0, 0, 0, 0
0.333333333333333, 5.23653949512247, 1.71961730444985, 7.55575935515026, 7.95213870179185, 5.22859198049131, 1.71858131943543, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.00779053814271262, 0.00126087152434147, 0.0297012568626526, 0.00410511038746109, 0.00779053814271262, 0.00126087152434147, 0, 0, 0.0297012568626526, 0, 0.00779053814271262, 0, 0.00686073477419889, 0.000929803374349121, 0.00779053814271262, 0, 0, 0, 0, 0, 0.00779053814271262, 0, 0, 0, 0, 0, 0, 0.00779053814271262, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.22859198049131, 0, 0, 0, 0, 0, 0
0.35, 5.23645818557413, 1.71984108068936, 7.55575935515026, 7.95213870179185, 5.228671766702, 1.71858132673537, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0077866758617004, 0.00126062945249027, 0.0297012568626526, 0.00410511038746109, 0.0077866758617004, 0.00126062945249027, 0, 0, 0.0297012568626526, 0, 0.0077866758617004, 0, 0.0068606458540677, 0.000926030013460954, 0.0077866758617004, 0, 0, 0, 0, 0, 0.0077866758617004, 0, 0, 0, 0, 0, 0, 0.0077866758617004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.228671766702, 0, 0, 0, 0, 0, 0
0.366666666666667, 5.25056787927112, 1.72447006752655, 7.55575935515026, 7.95213870179185, 5.24272007638748, 1.72319856475619, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.00784920510951158, 0.00126942146182082, 0.0297012568626526, 0.00410511038746109, 0.00784920510951158, 0.00126942146182082, 0, 0, 0.0297012568626526, 0, 0.00784920510951158, 0, 0.00690466563796014, 0.000944539477433627, 0.00784920510951158, 0, 0, 0, 0, 0, 0.00784920510951158, 0, 0, 0, 0, 0, 0, 0.00784920510951158, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.24272007638748, 0, 0, 0, 0, 0, 0
0.383333333333333, 5.51036185131878, 1.80978204088034, 7.55575935515026, 7.95213870179185, 5.50199426923384, 1.80842128334893, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.00846924236296764, 0.00136112103762474, 0.0297012568626526, 0.00410511038746109, 0.00846924236296764, 0.00136112103762474, 0, 0, 0.0297012568626526, 0, 0.00846924236296764, 0, 0.00743943611510213, 0.00102980625380635, 0.00846924236296764, 0, 0, 0, 0, 0, 0.00846924236296764, 0, 0, 0, 0, 0, 0, 0.00846924236296764, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.50199426923384, 0, 0, 0, 0, 0, 0
0.4, 5.85514869352586, 1.92281862059634, 7.55575935515026, 7.95213870179185, 5.84491572767703, 1.92113446535562, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.010356449267064, 0.00160831944693753, 0.0297012568626526, 0.00410511038746109, 0.010356449267064, 0.00160831944693753, 0, 0, 0.0297012568626526, 0, 0.010356449267064, 0, 0.00863826784481805, 0.00171818142883551, 0.010356449267064, 0, 0, 0, 0, 0, 0.010356449267064, 0, 0, 0, 0, 0, 0, 0.010356449267064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.84491572767703, 0, 0, 0, 0, 0, 0
0.416666666666667, 6.17509014516281, 2.02775930044505, 7.55575935515026, 7.95213870179185, 6.16420255234801, 2.02606989214403, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0109297798211792, 0.00170847657460736, 0.0297012568626526, 0.00410511038746109, 0.0109297798211792, 0.00170847657460736, 0, 0, 0.0297012568626526, 0, 0.0109297798211792, 0, 0.00933041664182348, 0.00159936318686841, 0.0109297798211792, 0, 0, 0, 0, 0, 0.0109297798211792, 0, 0, 0, 0, 0, 0, 0.0109297798211792, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.16420255234801, 0, 0, 0, 0, 0, 0
0.433333333333333, 6.26612221824086, 2.05758969065536, 7.55575935515026, 7.95213870179185, 6.25456744071806, 2.05577248202452, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0115399407182892, 0.00179234544433592, 0.0297012568626526, 0.00410511038746109, 0.0115399407182892, 0.00179234544433592, 0, 0, 0.0297012568626526, 0, 0.0115399407182892, 0, 0.00970911707452281, 0.00183082365195237, 0.0115399407182892, 0, 0, 0, 0, 0, 0.0115399407182892, 0, 0, 0, 0, 0, 0, 0.0115399407182892, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.25456744071806, 0, 0, 0, 0, 0, 0
0.45, 6.19661826638917, 2.03478289369937, 7.55575935515026, 7.95213870179185, 6.18535427157276, 2.03302858156083, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0112592359247754, 0.00176147664906783, 0.0297012568626526, 0.00410511038746109, 0.0112592359247754, 0.00176147664906783, 0, 0, 0.0297012568626526, 0, 0.0112592359247754, 0, 0.00953162888370982, 0.00172760704901239, 0.0112592359247754, 0, 0, 0, 0, 0, 0.0112592359247754, 0, 0, 0, 0, 0, 0, 0.0112592359247754, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.18535427157276, 0, 0, 0, 0, 0, 0
0.466666666666667, 6.19661610559335, 2.03478998303411, 7.55575935515026, 7.95213870179185, 6.18535700836212, 2.03302853408744, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0112590959749365, 0.001761468053845, 0.0297012568626526, 0.00410511038746109, 0.0112590959749365, 0.001761468053845, 0, 0, 0.0297012568626526, 0, 0.0112590959749365, 0, 0.0095316275186785, 0.00172746846420404, 0.0112590959749365, 0, 0, 0, 0, 0, 0.0112590959749365, 0, 0, 0, 0, 0, 0, 0.0112590959749365, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.18535700836212, 0, 0, 0, 0, 0, 0
0.483333333333333, 6.54269975183264, 2.14830943922138, 7.55575935515026, 7.95213870179185, 6.5300024657929, 2.14631077282579, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0128043770528935, 0.00198148467141449, 0.0297012568626526, 0.00410511038746109, 0.0128043770528935, 0.00198148467141449, 0, 0, 0.0297012568626526, 0, 0.0128043770528935, 0, 0.0106645672963285, 0.00213980976532847, 0.0128043770528935, 0, 0, 0, 0, 0, 0.0128043770528935, 0, 0, 0, 0, 0, 0, 0.0128043770528935, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.5300024657929, 0, 0, 0, 0, 0, 0
0.5, 6.74926610881724, 2.21604651174339, 7.55575935515026, 7.95213870179185, 6.73589359598405, 2.21397708618378, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0133943492595689, 0.00207245614010447, 0.0297012568626526, 0.00410511038746109, 0.0133943492595689, 0.00207245614010447, 0, 0, 0.0297012568626526, 0, 0.0133943492595689, 0, 0.0112118281836197, 0.00218252108543716, 0.0133943492595689, 0, 0, 0, 0, 0, 0.0133943492595689, 0, 0, 0, 0, 0, 0, 0.0133943492595689, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.73589359598405, 0, 0, 0, 0, 0, 0
0.516666666666667, 6.32247787231073, 2.07616337584076, 7.55575935515026, 7.95213870179185, 6.31164392075112, 2.07455012737573, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0107370089456849, 0.00165571794443305, 0.0297012568626526, 0.00410511038746109, 0.0107370089456849, 0.00165571794443305, 0, 0, 0.0297012568626526, 0, 0.0107370089456849, 0, 0.00916793058470977, 0.00156907836802992, 0.0107370089456849, 0, 0, 0, 0, 0, 0.0107370089456849, 0, 0, 0, 0, 0, 0, 0.0107370089456849, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.31164392075112, 0, 0, 0, 0, 0, 0
0.533333333333333, 6.25713906951875, 2.05476754414995, 7.55575935515026, 7.95213870179185, 6.24650548186654, 2.05312819193265, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0106233278550161, 0.00163072922771388, 0.0297012568626526, 0.00410511038746109, 0.0106233278550161, 0.00163072922771388, 0, 0, 0.0297012568626526, 0, 0.0106233278550161, 0, 0.00900022636040912, 0.00162310150144487, 0.0106233278550161, 0, 0, 0, 0, 0, 0.0106233278550161, 0, 0, 0, 0, 0, 0, 0.0106233278550161, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.24650548186654, 0, 0, 0, 0, 0, 0
0.55, 6.24736530600178, 2.05155322613414, 7.55575935515026, 7.95213870179185, 6.23677425286547, 2.04992818221179, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0105841266790194, 0.00162418833334229, 0.0297012568626526, 0.00410511038746109, 0.0105841266790194, 0.00162418833334229, 0, 0, 0.0297012568626526, 0, 0.0105841266790194, 0, 0.0089702393407627, 0.00161388734509694, 0.0105841266790194, 0, 0, 0, 0, 0, 0.0105841266790194, 0, 0, 0, 0, 0, 0, 0.0105841266790194, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.23677425286547, 0, 0, 0, 0, 0, 0
0.566666666666667, 6.28534866529792, 2.06401169003865, 7.55575935515026, 7.95213870179185, 6.27460637153074, 2.06236261362416, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.010744987653842, 0.00164513097338157, 0.0297012568626526, 0.00410511038746109, 0.010744987653842, 0.00164513097338157, 0, 0, 0.0297012568626526, 0, 0.010744987653842, 0, 0.00908161710639202, 0.00166337055443572, 0.010744987653842, 0, 0, 0, 0, 0, 0.010744987653842, 0, 0, 0, 0, 0, 0, 0.010744987653842, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.27460637153074, 0, 0, 0, 0, 0, 0
0.583333333333333, 6.24193383352319, 2.04976905693744, 7.55575935515026, 7.95213870179185, 6.23136992095304, 2.04815320684097, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0105604231670902, 0.00162069513477945, 0.0297012568626526, 0.00410511038746109, 0.0105604231670902, 0.00162069513477945, 0, 0, 0.0297012568626526, 0, 0.0105604231670902, 0, 0.00895280630442657, 0.00160761686949391, 0.0105604231670902, 0, 0, 0, 0, 0, 0.0105604231670902, 0, 0, 0, 0, 0, 0, 0.0105604231670902, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.23136992095304, 0, 0, 0, 0, 0, 0
0.6, 6.42030283613054, 2.10834648476662, 7.55575935515026, 7.95213870179185, 6.40942445722587, 2.10667277497471, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0109092140063553, 0.00169597689541064, 0.0297012568626526, 0.00410511038746109, 0.0109092140063553, 0.00169597689541064, 0, 0, 0.0297012568626526, 0, 0.0109092140063553, 0, 0.00942955626504269, 0.00147965774876444, 0.0109092140063553, 0, 0, 0, 0, 0, 0.0109092140063553, 0, 0, 0, 0, 0, 0, 0.0109092140063553, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.40942445722587, 0, 0, 0, 0, 0, 0
0.616666666666667, 6.59394745519663, 2.16533374054694, 7.55575935515026, 7.95213870179185, 6.58240501607293, 2.16353482072462, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0116207844523836, 0.00180058481188502, 0.0297012568626526, 0.00410511038746109, 0.0116207844523836, 0.00180058481188502, 0, 0, 0.0297012568626526, 0, 0.0116207844523836, 0, 0.0099808561758903, 0.00163992828412245, 0.0116207844523836, 0, 0, 0, 0, 0, 0.0116207844523836, 0, 0, 0, 0, 0, 0, 0.0116207844523836, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.58240501607293, 0, 0, 0, 0, 0, 0
0.633333333333333, 6.60161962304986, 2.16779750512486, 7.55575935515026, 7.95213870179185, 6.58996845095595, 2.16602017984246, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.011653414191167, 0.00179364551880104, 0.0297012568626526, 0.00410511038746109, 0.011653414191167, 0.00179364551880104, 0, 0, 0.0297012568626526, 0, 0.011653414191167, 0, 0.00991340843176308, 0.00174000576695511, 0.011653414191167, 0, 0, 0, 0, 0, 0.011653414191167, 0, 0, 0, 0, 0, 0, 0.011653414191167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.58996845095595, 0, 0, 0, 0, 0, 0
0.65, 6.60162464097228, 2.16781245444977, 7.55575935515026, 7.95213870179185, 6.58997140331117, 2.1660188570944, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.011653240805647, 0.00179363880307319, 0.0297012568626526, 0.00410511038746109, 0.011653240805647, 0.00179363880307319, 0, 0, 0.0297012568626526, 0, 0.011653240805647, 0, 0.00991343406710966, 0.00173980674610521, 0.011653240805647, 0, 0, 0, 0, 0, 0.011653240805647, 0, 0, 0, 0, 0, 0, 0.011653240805647, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.58997140331117, 0, 0, 0, 0, 0, 0
0.666666666666667, 6.50010971038961, 2.13442116752752, 7.55575935515026, 7.95213870179185, 6.48834357320312, 2.13262346431066, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0118091643409008, 0.00182465597975555, 0.0297012568626526, 0.00410511038746109, 0.0118091643409008, 0.00182465597975555, 0, 0, 0.0297012568626526, 0, 0.0118091643409008, 0, 0.00991487483943521, 0.00189428950866537, 0.0118091643409008, 0, 0, 0, 0, 0, 0.0118091643409008, 0, 0, 0, 0, 0, 0, 0.0118091643409008, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.48834357320312, 0, 0, 0, 0, 0, 0
0.683333333333333, 6.51106350998929, 2.138045754477, 7.55575935515026, 7.95213870179185, 6.49927134577623, 2.13620536202887, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0117919706384764, 0.00182949845221313, 0.0297012568626526, 0.00410511038746109, 0.0117919706384764, 0.00182949845221313, 0, 0, 0.0297012568626526, 0, 0.0117919706384764, 0, 0.00997481338957935, 0.00181715725616668, 0.0117919706384764, 0, 0, 0, 0, 0, 0.0117919706384764, 0, 0, 0, 0, 0, 0, 0.0117919706384764, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.49927134577623, 0, 0, 0, 0, 0, 0
0.7, 6.72223814631731, 2.20741386642784, 7.55575935515026, 7.95213870179185, 6.71022220641409, 2.20554136771361, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.012037677565057, 0.00187616599887228, 0.0297012568626526, 0.00410511038746109, 0.012037677565057, 0.00187616599887228, 0, 0, 0.0297012568626526, 0, 0.012037677565057, 0, 0.0102807219058674, 0.00175695566688014, 0.012037677565057, 0, 0, 0, 0, 0, 0.012037677565057, 0, 0, 0, 0, 0, 0, 0.012037677565057, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.71022220641409, 0, 0, 0, 0, 0, 0
0.716666666666667, 6.77955094386194, 2.22619105406087, 7.55575935515026, 7.95213870179185, 6.76714703503149, 2.22425860509842, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0124692922819038, 0.00194323247528385, 0.0297012568626526, 0.00410511038746109, 0.0124692922819038, 0.00194323247528385, 0, 0, 0.0297012568626526, 0, 0.0124692922819038, 0, 0.0105759819414965, 0.00189331034788011, 0.0124692922819038, 0, 0, 0, 0, 0, 0.0124692922819038, 0, 0, 0, 0, 0, 0, 0.0124692922819038, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.76714703503149, 0, 0, 0, 0, 0, 0
0.733333333333333, 6.94200058812852, 2.27943414050115, 7.55575935515026, 7.95213870179185, 6.92859421013249, 2.27732149236766, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0135091566695541, 0.0021116344900036, 0.0297012568626526, 0.00410511038746109, 0.0135091566695541, 0.0021116344900036, 0, 0, 0.0297012568626526, 0, 0.0135091566695541, 0, 0.0113905991318441, 0.00211855754537172, 0.0135091566695541, 0, 0, 0, 0, 0, 0.0135091566695541, 0, 0, 0, 0, 0, 0, 0.0135091566695541, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.92859421013249, 0, 0, 0, 0, 0, 0
0.75, 6.84853184689183, 2.24864682414321, 7.55575935515026, 7.95213870179185, 6.83493259394189, 2.24652203287225, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0134868495846096, 0.00210058894879726, 0.0297012568626526, 0.00410511038746109, 0.0134868495846096, 0.00210058894879726, 0, 0, 0.0297012568626526, 0, 0.0134868495846096, 0, 0.0112857275139789, 0.0022011220792241, 0.0134868495846096, 0, 0, 0, 0, 0, 0.0134868495846096, 0, 0, 0, 0, 0, 0, 0.0134868495846096, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.83493259394189, 0, 0, 0, 0, 0, 0
0.766666666666667, 6.63371789632967, 2.17820821762521, 7.55575935515026, 7.95213870179185, 6.62110222101594, 2.17624462921546, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0124786377942738, 0.00194990829719855, 0.0297012568626526, 0.00410511038746109, 0.0124786377942738, 0.00194990829719855, 0, 0, 0.0297012568626526, 0, 0.0124786377942738, 0, 0.0105080668497332, 0.00197057095304622, 0.0124786377942738, 0, 0, 0, 0, 0, 0.0124786377942738, 0, 0, 0, 0, 0, 0, 0.0124786377942738, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.62110222101594, 0, 0, 0, 0, 0, 0
0.783333333333333, 6.39898171463357, 2.10118308077312, 7.55575935515026, 7.95213870179185, 6.38714164072813, 2.09934840741242, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.011735990352259, 0.00182492096330236, 0.0297012568626526, 0.00410511038746109, 0.011735990352259, 0.00182492096330236, 0, 0, 0.0297012568626526, 0, 0.011735990352259, 0, 0.00981542724593963, 0.00192056311464742, 0.011735990352259, 0, 0, 0, 0, 0, 0.011735990352259, 0, 0, 0, 0, 0, 0, 0.011735990352259, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.38714164072813, 0, 0, 0, 0, 0, 0
0.8, 6.39888124127648, 2.10117803756023, 7.55575935515026, 7.95213870179185, 6.38714530275136, 2.09935312848693, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.011735817814187, 0.00182487278237827, 0.0297012568626526, 0.00410511038746109, 0.011735817814187, 0.00182487278237827, 0, 0, 0.0297012568626526, 0, 0.011735817814187, 0, 0.00981513198187552, 0.00192068584062568, 0.011735817814187, 0, 0, 0, 0, 0, 0.011735817814187, 0, 0, 0, 0, 0, 0, 0.011735817814187, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.38714530275136, 0, 0, 0, 0, 0, 0
0.816666666666667, 6.59041337299201, 2.1640858918956, 7.55575935515026, 7.95213870179185, 6.57837250517012, 2.16220161380427, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0120216560626501, 0.00185476293424458, 0.0297012568626526, 0.00410511038746109, 0.0120216560626501, 0.00185476293424458, 0, 0, 0.0297012568626526, 0, 0.0120216560626501, 0, 0.0100002751708561, 0.00202138090060646, 0.0120216560626501, 0, 0, 0, 0, 0, 0.0120216560626501, 0, 0, 0, 0, 0, 0, 0.0120216560626501, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.57837250517012, 0, 0, 0, 0, 0, 0
0.833333333333333, 7.13530808854086, 2.34284969018358, 7.55575935515026, 7.95213870179185, 7.12133505940957, 2.34066505946496, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.014128705458002, 0.00221399792285201, 0.0297012568626526, 0.00410511038746109, 0.014128705458002, 0.00221399792285201, 0, 0, 0.0297012568626526, 0, 0.014128705458002, 0, 0.0119527549826763, 0.00217595048603573, 0.014128705458002, 0, 0, 0, 0, 0, 0.014128705458002, 0, 0, 0, 0, 0, 0, 0.014128705458002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.12133505940957, 0, 0, 0, 0, 0, 0
0.85, 7.15318344976628, 2.34876887145171, 7.55575935515026, 7.95213870179185, 7.13940224692858, 2.34660643812241, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0137955469675665, 0.00219963504513574, 0.0297012568626526, 0.00410511038746109, 0.0137955469675665, 0.00219963504513574, 0, 0, 0.0297012568626526, 0, 0.0137955469675665, 0, 0.0119600965515394, 0.0018354504267988, 0.0137955469675665, 0, 0, 0, 0, 0, 0.0137955469675665, 0, 0, 0, 0, 0, 0, 0.0137955469675665, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.13940224692858, 0, 0, 0, 0, 0, 0
0.866666666666667, 7.29675236859133, 2.39594894730965, 7.55575935515026, 7.95213870179185, 7.2827172090623, 2.39371000118511, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0140682353560637, 0.00227912452216455, 0.0297012568626526, 0.00410511038746109, 0.0140682353560637, 0.00227912452216455, 0, 0, 0.0297012568626526, 0, 0.0140682353560637, 0, 0.0124444174729529, 0.00162381789454283, 0.0140682353560637, 0, 0, 0, 0, 0, 0.0140682353560637, 0, 0, 0, 0, 0, 0, 0.0140682353560637, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.2827172090623, 0, 0, 0, 0, 0, 0
0.883333333333333, 7.23170583236121, 2.37465844546109, 7.55575935515026, 7.95213870179185, 7.21795275651841, 2.37242691397584, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0137484315303743, 0.00223855801740255, 0.0297012568626526, 0.00410511038746109, 0.0137484315303743, 0.00223855801740255, 0, 0, 0.0297012568626526, 0, 0.0137484315303743, 0, 0.012229510599717, 0.00151892094181793, 0.0137484315303743, 0, 0, 0, 0, 0, 0.0137484315303743, 0, 0, 0, 0, 0, 0, 0.0137484315303743, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.21795275651841, 0, 0, 0, 0, 0, 0
0.9, 7.52258516397415, 2.47006727578301, 7.55575935515026, 7.95213870179185, 7.50768850446605, 2.46765393666778, 7.533388286756, 7.92988177149857, 0, 0, 0, 0, 0.0149368085296372, 0.00243022181305689, 0.0297012568626526, 0.00410511038746109, 0.0149368085296372, 0.00243022181305689, 0, 0, 0.0297012568626526, 0, 0.0149368085296372, 0, 0.0132608633795721, 0.00167594516259514, 0.0149368085296372, 0, 0, 0, 0, 0, 0.0149368085296372, 0, 0, 0, 0, 0, 0, 0.0149368085296372, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.50768850446605, 0, 0, 0, 0, 0, 0
0.916666666666667, 7.68489347105062, 2.52321531484618, 7.68489347105062, 8.08852292983526, 7.66865816051905, 2.52056455699504, 7.66865816051905, 8.07227128315662, 0, 0, 0, 0, 0.0162056430086835, 0.00260656029000539, 0.0297012568626526, 0.00410511038746109, 0.0162056430086835, 0.00260656029000539, 0, 0, 0.0297012568626526, 0, 0.0162056430086835, 0, 0.0141206076972751, 0.00208503532546613, 0.0162056430086835, 0, 0, 0, 0, 0, 0.0162056430086835, 0, 0, 0, 0, 0, 0, 0.0162056430086835, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.66865816051905, 0, 0, 0, 0, 0, 0
0.933333333333333, 8.43441013479276, 2.76911368147055, 8.43441013479276, 8.87734560005423, 8.41524890321196, 2.76596390028276, 8.41524890321196, 8.85815840909822, 0, 0, 0, 0, 0.0194756648981115, 0.00317226128500494, 0.0297012568626526, 0.00410511038746109, 0.0194756648981115, 0.00317226128500494, 0, 0, 0.0297012568626526, 0, 0.0194756648981115, 0, 0.0172028102231898, 0.00227285469071832, 0.0194756648981115, 0, 0, 0, 0, 0, 0.0194756648981115, 0, 0, 0, 0, 0, 0, 0.0194756648981115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.41524890321196, 0, 0, 0, 0, 0, 0
0.95, 8.40651804830809, 2.75985871569006, 8.43441013479276, 8.87734560005423, 8.38712122265922, 2.75671144252752, 8.41524890321196, 8.85815840909822, 0, 0, 0, 0, 0.0193577763984589, 0.00313963288674775, 0.0297012568626526, 0.00410511038746109, 0.0193577763984589, 0.00313963288674775, 0, 0, 0.0297012568626526, 0, 0.0193577763984589, 0, 0.0170322277607958, 0.002325548653658, 0.0193577763984589, 0, 0, 0, 0, 0, 0.0193577763984589, 0, 0, 0, 0, 0, 0, 0.0193577763984589, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.38712122265922, 0, 0, 0, 0, 0, 0
0.966666666666667, 8.46102470230589, 2.77779494553164, 8.46102470230589, 8.90534018285948, 8.44176580594739, 2.77467163101983, 8.44176580594739, 8.88606845474695, 0, 0, 0, 0, 0.019274606533925, 0.00315658006435718, 0.0297012568626526, 0.00410511038746109, 0.019274606533925, 0.00315658006435718, 0, 0, 0.0297012568626526, 0, 0.019274606533925, 0, 0.0172053281172411, 0.00206927843293515, 0.019274606533925, 0, 0, 0, 0, 0, 0.019274606533925, 0, 0, 0, 0, 0, 0, 0.019274606533925, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.44176580594739, 0, 0, 0, 0, 0, 0
0.983333333333333, 8.99581894417707, 2.9532556175158, 8.99581894417707, 9.46818236087601, 8.97450909478635, 2.94977832510605, 8.97450909478635, 9.44685162684734, 0, 0, 0, 0, 0.0215633128916222, 0.00359900260899946, 0.0297012568626526, 0.00410511038746109, 0.0215633128916222, 0.00359900260899946, 0, 0, 0.0297012568626526, 0, 0.0215633128916222, 0, 0.0196803431753196, 0.00188296973424733, 0.0215633128916222, 0, 0, 0, 0, 0, 0.0215633128916222, 0, 0, 0, 0, 0, 0, 0.0215633128916222, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.97450909478635, 0, 0, 0, 0, 0, 0
1, 9.09246735976705, 2.98496067571607, 9.09246735976705, 9.56989827135067, 9.07032938913815, 2.98127221178615, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0221450376974466, 0.00367776099504619, 0.0297012568626526, 0.00410511038746109, 0.0221450376974466, 0.00367776099504619, 0, 0, 0.0297012568626526, 0, 0.0221450376974466, 0, 0.0200960067090883, 0.0020490310068603, 0.0221450376974466, 0, 0, 0, 0, 0, 0.0221450376974466, 0, 0, 0, 0, 0, 0, 0.0221450376974466, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.07032938913815, 0, 0, 0, 0, 0, 0
1.01666666666667, 7.7090694939469, 2.53123074728037, 9.09246735976705, 9.56989827135067, 7.69285457971065, 2.52854102392505, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0160805127236383, 0.00278857237547995, 0.0297012568626526, 0.00410511038746109, 0.0160805127236383, 0.00278857237547995, 0, 0, 0.0297012568626526, 0, 0.0160805127236383, 0, 0.0150678869994887, 0.00101262573592157, 0.0160805127236383, 0, 0, 0, 0, 0, 0.0160805127236383, 0, 0, 0, 0, 0, 0, 0.0160805127236383, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.69285457971065, 0, 0, 0, 0, 0, 0
1.03333333333333, 7.61590300626321, 2.50074118695275, 9.09246735976705, 9.56989827135067, 7.6002146475781, 2.49807764174757, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0155459142447942, 0.0027083079428245, 0.0297012568626526, 0.00410511038746109, 0.0155459142447942, 0.0027083079428245, 0, 0, 0.0297012568626526, 0, 0.0155459142447942, 0, 0.0147489428326739, 0.000796971425327665, 0.0155459142447942, 0, 0, 0, 0, 0, 0.0155459142447942, 0, 0, 0, 0, 0, 0, 0.0155459142447942, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.6002146475781, 0, 0, 0, 0, 0, 0
1.05, 7.36258647254156, 2.41763594589813, 9.09246735976705, 9.56989827135067, 7.34767417249944, 2.4150665064544, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.014854153850044, 0.00258698302938331, 0.0297012568626526, 0.00410511038746109, 0.014854153850044, 0.00258698302938331, 0, 0, 0.0297012568626526, 0, 0.014854153850044, 0, 0.0140272945749082, 0.000826859287717592, 0.014854153850044, 0, 0, 0, 0, 0, 0.014854153850044, 0, 0, 0, 0, 0, 0, 0.014854153850044, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.34767417249944, 0, 0, 0, 0, 0, 0
1.06666666666667, 7.43673102868837, 2.4417591396852, 9.09246735976705, 9.56989827135067, 7.42087806910185, 2.43913372520439, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0158836737326856, 0.00273467817830852, 0.0297012568626526, 0.00410511038746109, 0.0158836737326856, 0.00273467817830852, 0, 0, 0.0297012568626526, 0, 0.0158836737326856, 0, 0.0145741815775225, 0.00130949216843777, 0.0158836737326856, 0, 0, 0, 0, 0, 0.0158836737326856, 0, 0, 0, 0, 0, 0, 0.0158836737326856, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.42087806910185, 0, 0, 0, 0, 0, 0
1.08333333333333, 7.73792458528706, 2.54085939142231, 9.09246735976705, 9.56989827135067, 7.72138084644714, 2.53789282255248, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0165644916121745, 0.00288496086490818, 0.0297012568626526, 0.00410511038746109, 0.0165644916121745, 0.00288496086490818, 0, 0, 0.0297012568626526, 0, 0.0165644916121745, 0, 0.0155236121371262, 0.00104087948967476, 0.0165644916121745, 0, 0, 0, 0, 0, 0.0165644916121745, 0, 0, 0, 0, 0, 0, 0.0165644916121745, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.72138084644714, 0, 0, 0, 0, 0, 0
1.1, 7.54571519902584, 2.47763878689467, 9.09246735976705, 9.56989827135067, 7.52977407977009, 2.47491796514885, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0159183246747931, 0.00275035624100815, 0.0297012568626526, 0.00410511038746109, 0.0159183246747931, 0.00275035624100815, 0, 0, 0.0297012568626526, 0, 0.0159183246747931, 0, 0.0147432186721972, 0.00117510601614014, 0.0159183246747931, 0, 0, 0, 0, 0, 0.0159183246747931, 0, 0, 0, 0, 0, 0, 0.0159183246747931, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.52977407977009, 0, 0, 0, 0, 0, 0
1.11666666666667, 7.37847475345973, 2.42275648880274, 9.09246735976705, 9.56989827135067, 7.36318680139454, 2.42016281461306, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0152788876536245, 0.00262373635610292, 0.0297012568626526, 0.00410511038746109, 0.0152788876536245, 0.00262373635610292, 0, 0, 0.0297012568626526, 0, 0.0152788876536245, 0, 0.0139586437630756, 0.00132024390283345, 0.0152788876536245, 0, 0, 0, 0, 0, 0.0152788876536245, 0, 0, 0, 0, 0, 0, 0.0152788876536245, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.36318680139454, 0, 0, 0, 0, 0, 0
1.13333333333333, 7.30680550241901, 2.39918801761935, 9.09246735976705, 9.56989827135067, 7.29158632849526, 2.3966415725297, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0151134738451727, 0.00256772639186945, 0.0297012568626526, 0.00410511038746109, 0.0151134738451727, 0.00256772639186945, 0, 0, 0.0297012568626526, 0, 0.0151134738451727, 0, 0.0136388961449743, 0.0014745777131768, 0.0151134738451727, 0, 0, 0, 0, 0, 0.0151134738451727, 0, 0, 0, 0, 0, 0, 0.0151134738451727, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.29158632849526, 0, 0, 0, 0, 0, 0
1.15, 7.12137664040889, 2.33844125778079, 9.09246735976705, 9.56989827135067, 7.10716083565822, 2.33601406499478, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0141294882112717, 0.00239416990709064, 0.0297012568626526, 0.00410511038746109, 0.0141294882112717, 0.00239416990709064, 0, 0, 0.0297012568626526, 0, 0.0141294882112717, 0, 0.0127387854722745, 0.00139070275141992, 0.0141294882112717, 0, 0, 0, 0, 0, 0.0141294882112717, 0, 0, 0, 0, 0, 0, 0.0141294882112717, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.10716083565822, 0, 0, 0, 0, 0, 0
1.16666666666667, 6.80462979186922, 2.23454733745872, 9.09246735976705, 9.56989827135067, 6.79181363989991, 2.23236739486297, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0126638665729903, 0.00212749008747722, 0.0297012568626526, 0.00410511038746109, 0.0126638665729903, 0.00212749008747722, 0, 0, 0.0297012568626526, 0, 0.0126638665729903, 0, 0.01138932886052, 0.0012745377240078, 0.0126638665729903, 0, 0, 0, 0, 0, 0.0126638665729903, 0, 0, 0, 0, 0, 0, 0.0126638665729903, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.79181363989991, 0, 0, 0, 0, 0, 0
1.18333333333333, 6.50083259577373, 2.13471525276184, 9.09246735976705, 9.56989827135067, 6.48853891622928, 2.13267952119255, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0122757187056028, 0.00206594454994757, 0.0297012568626526, 0.00410511038746109, 0.0122757187056028, 0.00206594454994757, 0, 0, 0.0297012568626526, 0, 0.0122757187056028, 0, 0.010981027629566, 0.00129469108695902, 0.0122757187056028, 0, 0, 0, 0, 0, 0.0122757187056028, 0, 0, 0, 0, 0, 0, 0.0122757187056028, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.48853891622928, 0, 0, 0, 0, 0, 0
1.2, 6.32319600409768, 2.07660194551697, 9.09246735976705, 9.56989827135067, 6.31202992045266, 2.07466071417063, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.011126660749284, 0.00189004074063734, 0.0297012568626526, 0.00410511038746109, 0.011126660749284, 0.00189004074063734, 0, 0, 0.0297012568626526, 0, 0.011126660749284, 0, 0.0101853869971361, 0.000941273762002229, 0.011126660749284, 0, 0, 0, 0, 0, 0.011126660749284, 0, 0, 0, 0, 0, 0, 0.011126660749284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.31202992045266, 0, 0, 0, 0, 0, 0
1.21666666666667, 6.82183933376751, 2.24020383120534, 9.09246735976705, 9.56989827135067, 6.80914704958556, 2.23806412552737, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0127283964584654, 0.00214070967240042, 0.0297012568626526, 0.00410511038746109, 0.0127283964584654, 0.00214070967240042, 0, 0, 0.0297012568626526, 0, 0.0127283964584654, 0, 0.011613355710456, 0.00111504076007532, 0.0127283964584654, 0, 0, 0, 0, 0, 0.0127283964584654, 0, 0, 0, 0, 0, 0, 0.0127283964584654, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.80914704958556, 0, 0, 0, 0, 0, 0
1.23333333333333, 6.84561544281951, 2.24797246630266, 9.09246735976705, 9.56989827135067, 6.83276315542081, 2.24581702999218, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0129143467258091, 0.00217361967966769, 0.0297012568626526, 0.00410511038746109, 0.0129143467258091, 0.00217361967966769, 0, 0, 0.0297012568626526, 0, 0.0129143467258091, 0, 0.0117880186659934, 0.00112632807159202, 0.0129143467258091, 0, 0, 0, 0, 0, 0.0129143467258091, 0, 0, 0, 0, 0, 0, 0.0129143467258091, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.83276315542081, 0, 0, 0, 0, 0, 0
1.25, 6.8456722603139, 2.2479924611223, 9.09246735976705, 9.56989827135067, 6.83275773104633, 2.2458188537406, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0129146074856602, 0.0021736583059595, 0.0297012568626526, 0.00410511038746109, 0.0129146074856602, 0.0021736583059595, 0, 0, 0.0297012568626526, 0, 0.0129146074856602, 0, 0.0117882075504445, 0.00112639994698764, 0.0129146074856602, 0, 0, 0, 0, 0, 0.0129146074856602, 0, 0, 0, 0, 0, 0, 0.0129146074856602, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.83275773104633, 0, 0, 0, 0, 0, 0
1.26666666666667, 6.81993899762084, 2.23971673970912, 9.09246735976705, 9.56989827135067, 6.80742442794667, 2.23749463801672, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0124893479073087, 0.00212310786813833, 0.0297012568626526, 0.00410511038746109, 0.0124893479073087, 0.00212310786813833, 0, 0, 0.0297012568626526, 0, 0.0124893479073087, 0, 0.0116668768403966, 0.000822471078581504, 0.0124893479073087, 0, 0, 0, 0, 0, 0.0124893479073087, 0, 0, 0, 0, 0, 0, 0.0124893479073087, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.80742442794667, 0, 0, 0, 0, 0, 0
1.28333333333333, 6.74323063628227, 2.21455612002418, 9.09246735976705, 9.56989827135067, 6.73142548907777, 2.21251185111168, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0117780649112719, 0.00200366348708778, 0.0297012568626526, 0.00410511038746109, 0.0117780649112719, 0.00200366348708778, 0, 0, 0.0297012568626526, 0, 0.0117780649112719, 0, 0.0111254949211018, 0.000652570001058432, 0.0117780649112719, 0, 0, 0, 0, 0, 0.0117780649112719, 0, 0, 0, 0, 0, 0, 0.0117780649112719, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.73142548907777, 0, 0, 0, 0, 0, 0
1.3, 7.24204474653275, 2.37802750684003, 9.09246735976705, 9.56989827135067, 7.22799306474508, 2.37572567748886, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0142224124948262, 0.0024259510333331, 0.0297012568626526, 0.00410511038746109, 0.0142224124948262, 0.0024259510333331, 0, 0, 0.0297012568626526, 0, 0.0142224124948262, 0, 0.0132286757342325, 0.00099373677353953, 0.0142224124948262, 0, 0, 0, 0, 0, 0.0142224124948262, 0, 0, 0, 0, 0, 0, 0.0142224124948262, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.22799306474508, 0, 0, 0, 0, 0, 0
1.31666666666667, 7.26449113465408, 2.38563400498412, 9.09246735976705, 9.56989827135067, 7.25090050863895, 2.3832507023152, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0136260395464643, 0.0023339540282502, 0.0297012568626526, 0.00410511038746109, 0.0136260395464643, 0.0023339540282502, 0, 0, 0.0297012568626526, 0, 0.0136260395464643, 0, 0.0129177538925321, 0.000708285665807923, 0.0136260395464643, 0, 0, 0, 0, 0, 0.0136260395464643, 0, 0, 0, 0, 0, 0, 0.0136260395464643, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.25090050863895, 0, 0, 0, 0, 0, 0
1.33333333333333, 7.41322105309064, 2.43438738667547, 9.09246735976705, 9.56989827135067, 7.39912131628149, 2.43197122096547, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0141790160846032, 0.00242452202458107, 0.0297012568626526, 0.00410511038746109, 0.0141790160846032, 0.00242452202458107, 0, 0, 0.0297012568626526, 0, 0.0141790160846032, 0, 0.0134328523606817, 0.00074616373579013, 0.0141790160846032, 0, 0, 0, 0, 0, 0.0141790160846032, 0, 0, 0, 0, 0, 0, 0.0141790160846032, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.39912131628149, 0, 0, 0, 0, 0, 0
1.35, 7.58182677755205, 2.48974940183253, 9.09246735976705, 9.56989827135067, 7.56737581805307, 2.48727395163487, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0145014156929229, 0.0024734262613042, 0.0297012568626526, 0.00410511038746109, 0.0145014156929229, 0.0024734262613042, 0, 0, 0.0297012568626526, 0, 0.0145014156929229, 0, 0.0137470203830219, 0.000754395321775721, 0.0145014156929229, 0, 0, 0, 0, 0, 0.0145014156929229, 0, 0, 0, 0, 0, 0, 0.0145014156929229, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.56737581805307, 0, 0, 0, 0, 0, 0
1.36666666666667, 7.55184460238319, 2.47981263699369, 9.09246735976705, 9.56989827135067, 7.5369008973309, 2.47725566850037, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0150546839006421, 0.00252167358236847, 0.0297012568626526, 0.00410511038746109, 0.0150546839006421, 0.00252167358236847, 0, 0, 0.0297012568626526, 0, 0.0150546839006421, 0, 0.013956942069928, 0.00109774184135774, 0.0150546839006421, 0, 0, 0, 0, 0, 0.0150546839006421, 0, 0, 0, 0, 0, 0, 0.0150546839006421, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.5369008973309, 0, 0, 0, 0, 0, 0
1.38333333333333, 7.51184556843542, 2.46662702614013, 9.09246735976705, 9.56989827135067, 7.49697350217412, 2.46413626203803, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0148467485626305, 0.00248785662790462, 0.0297012568626526, 0.00410511038746109, 0.0148467485626305, 0.00248785662790462, 0, 0, 0.0297012568626526, 0, 0.0148467485626305, 0, 0.0137802329523353, 0.0010665156209187, 0.0148467485626305, 0, 0, 0, 0, 0, 0.0148467485626305, 0, 0, 0, 0, 0, 0, 0.0148467485626305, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.49697350217412, 0, 0, 0, 0, 0, 0
