"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
1.4, 7.33906592538209, 2.40994158043201, 9.09246735976705, 9.56989827135067, 7.32472307632482, 2.4075176276499, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0143248043063628, 0.00237377984786997, 0.0297012568626526, 0.00410511038746109, 0.0143248043063628, 0.00237377984786997, 0, 0, 0.0297012568626526, 0, 0.0143248043063628, 0, 0.0131568706970358, 0.00116793361890508, 0.0143248043063628, 0, 0, 0, 0, 0, 0.0143248043063628, 0, 0, 0, 0, 0, 0, 0.0143248043063628, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.32472307632482, 0, 0, 0, 0, 0, 0
1.41666666666667, 7.41745438922501, 2.43562127551737, 9.09246735976705, 9.56989827135067, 7.40306187910525, 2.43327296391851, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0143984935052561, 0.00238919371698038, 0.0297012568626526, 0.00410511038746109, 0.0143984935052561, 0.00238919371698038, 0, 0, 0.0297012568626526, 0, 0.0143984935052561, 0, 0.0133050587893065, 0.00109343472587435, 0.0143984935052561, 0, 0, 0, 0, 0, 0.0143984935052561, 0, 0, 0, 0, 0, 0, 0.0143984935052561, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.40306187910525, 0, 0, 0, 0, 0, 0
1.43333333333333, 7.52742871903578, 2.47165100603405, 9.09246735976705, 9.56989827135067, 7.51203661252058, 2.46908582704571, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0155260549573753, 0.00255332422289169, 0.0297012568626526, 0.00410511038746109, 0.0155260549573753, 0.00255332422289169, 0, 0, 0.0297012568626526, 0, 0.0155260549573753, 0, 0.0140214531246512, 0.00150460184226034, 0.0155260549573753, 0, 0, 0, 0, 0, 0.0155260549573753, 0, 0, 0, 0, 0, 0, 0.0155260549573753, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.51203661252058, 0, 0, 0, 0, 0, 0
1.45, 7.4629174284254, 2.45048684247961, 9.09246735976705, 9.56989827135067, 7.44810393289623, 2.44807941786357, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0147584850879801, 0.00243262502330713, 0.0297012568626526, 0.00410511038746109, 0.0147584850879801, 0.00243262502330713, 0, 0, 0.0297012568626526, 0, 0.0147584850879801, 0, 0.0133759925272829, 0.00138249257000363, 0.0147584850879801, 0, 0, 0, 0, 0, 0.0147584850879801, 0, 0, 0, 0, 0, 0, 0.0147584850879801, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.44810393289623, 0, 0, 0, 0, 0, 0
1.46666666666667, 7.63184099825775, 2.50592039561501, 9.09246735976705, 9.56989827135067, 7.61619831600539, 2.50332293754663, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0157342752707967, 0.00260274169700849, 0.0297012568626526, 0.00410511038746109, 0.0157342752707967, 0.00260274169700849, 0, 0, 0.0297012568626526, 0, 0.0157342752707967, 0, 0.014190349992811, 0.00154392528730294, 0.0157342752707967, 0, 0, 0, 0, 0, 0.0157342752707967, 0, 0, 0, 0, 0, 0, 0.0157342752707967, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.61619831600539, 0, 0, 0, 0, 0, 0
1.48333333333333, 8.10798028172025, 2.6620078873255, 9.09246735976705, 9.56989827135067, 8.09016870725374, 2.65911206417096, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0179941565587739, 0.00292292444895818, 0.0297012568626526, 0.00410511038746109, 0.0179941565587739, 0.00292292444895818, 0, 0, 0.0297012568626526, 0, 0.0179941565587739, 0, 0.0158064465118723, 0.00218771005662431, 0.0179941565587739, 0, 0, 0, 0, 0, 0.0179941565587739, 0, 0, 0, 0, 0, 0, 0.0179941565587739, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.09016870725374, 0, 0, 0, 0, 0, 0
1.5, 8.10813628784619, 2.66202365432758, 9.09246735976705, 9.56989827135067, 8.09014050096369, 2.65910061011434, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0179959441656963, 0.0029231089762235, 0.0297012568626526, 0.00410511038746109, 0.0179959441656963, 0.0029231089762235, 0, 0, 0.0297012568626526, 0, 0.0179959441656963, 0, 0.015807084109926, 0.00218886006550812, 0.0179959441656963, 0, 0, 0, 0, 0, 0.0179959441656963, 0, 0, 0, 0, 0, 0, 0.0179959441656963, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.09014050096369, 0, 0, 0, 0, 0, 0
1.51666666666667, 8.28118227402874, 2.7184855977759, 9.09246735976705, 9.56989827135067, 8.26099632504146, 2.71526575735293, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0203592146098755, 0.00324732123319902, 0.0297012568626526, 0.00410511038746109, 0.0203592146098755, 0.00324732123319902, 0, 0, 0.0297012568626526, 0, 0.0203592146098755, 0, 0.0171417818560623, 0.00321743276309578, 0.0203592146098755, 0, 0, 0, 0, 0, 0.0203592146098755, 0, 0, 0, 0, 0, 0, 0.0203592146098755, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.26099632504146, 0, 0, 0, 0, 0, 0
1.53333333333333, 8.38093565712327, 2.7508917317065, 9.09246735976705, 9.56989827135067, 8.35895500238156, 2.74746209471461, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0220921711845907, 0.00345147052056073, 0.0297012568626526, 0.00410511038746109, 0.0220921711845907, 0.00345147052056073, 0, 0, 0.0297012568626526, 0, 0.0220921711845907, 0, 0.0179878683293837, 0.00410430286419402, 0.0220921711845907, 0, 0, 0, 0, 0, 0.0220921711845907, 0, 0, 0, 0, 0, 0, 0.0220921711845907, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.35895500238156, 0, 0, 0, 0, 0, 0
1.55, 8.38102312435415, 2.7508987287999, 9.09246735976705, 9.56989827135067, 8.35892902681357, 2.74744713351004, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0220942246381384, 0.00345164527080217, 0.0297012568626526, 0.00410511038746109, 0.0220942246381384, 0.00345164527080217, 0, 0, 0.0297012568626526, 0, 0.0220942246381384, 0, 0.0179882887611903, 0.00410593588594305, 0.0220942246381384, 0, 0, 0, 0, 0, 0.0220942246381384, 0, 0, 0, 0, 0, 0, 0.0220942246381384, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.35892902681357, 0, 0, 0, 0, 0, 0
1.56666666666667, 8.31627665251772, 2.72973014149853, 9.09246735976705, 9.56989827135067, 8.294780489405, 2.7263621234357, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0214583784525331, 0.00336461088975356, 0.0297012568626526, 0.00410511038746109, 0.0214583784525331, 0.00336461088975356, 0, 0, 0.0297012568626526, 0, 0.0214583784525331, 0, 0.0175983452698355, 0.00386003319169387, 0.0214583784525331, 0, 0, 0, 0, 0, 0.0214583784525331, 0, 0, 0, 0, 0, 0, 0.0214583784525331, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.294780489405, 0, 0, 0, 0, 0, 0
1.58333333333333, 8.11077076137686, 2.66228640519748, 9.09246735976705, 9.56989827135067, 8.0896936117501, 2.65894017405985, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0210326671482448, 0.00328657575050238, 0.0297012568626526, 0.00410511038746109, 0.0210326671482448, 0.00328657575050238, 0, 0, 0.0297012568626526, 0, 0.0210326671482448, 0, 0.0170883364868914, 0.00394433066971736, 0.0210326671482448, 0, 0, 0, 0, 0, 0.0210326671482448, 0, 0, 0, 0, 0, 0, 0.0210326671482448, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.0896936117501, 0, 0, 0, 0, 0, 0
1.6, 7.99154806402495, 2.62319849735697, 9.09246735976705, 9.56989827135067, 7.9711450392459, 2.61998805890981, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0203568781972454, 0.00320864296218878, 0.0297012568626526, 0.00410511038746109, 0.0203568781972454, 0.00320864296218878, 0, 0, 0.0297012568626526, 0, 0.0203568781972454, 0, 0.0166720070978137, 0.00368487110779873, 0.0203568781972454, 0, 0, 0, 0, 0, 0.0203568781972454, 0, 0, 0, 0, 0, 0, 0.0203568781972454, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.9711450392459, 0, 0, 0, 0, 0, 0
1.61666666666667, 8.54451014415558, 2.8045255638157, 9.09246735976705, 9.56989827135067, 8.5217101532026, 2.80097219397337, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0229810429330057, 0.00366473049663142, 0.0297012568626526, 0.00410511038746109, 0.0229810429330057, 0.00366473049663142, 0, 0, 0.0297012568626526, 0, 0.0229810429330057, 0, 0.0191697340613242, 0.00381130888193558, 0.0229810429330057, 0, 0, 0, 0, 0, 0.0229810429330057, 0, 0, 0, 0, 0, 0, 0.0229810429330057, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.5217101532026, 0, 0, 0, 0, 0, 0
1.63333333333333, 7.97999538405844, 2.61920113353273, 9.09246735976705, 9.56989827135067, 7.95874093250495, 2.6159102382673, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0211249368097309, 0.00323474829396697, 0.0297012568626526, 0.00410511038746109, 0.0211249368097309, 0.00323474829396697, 0, 0, 0.0297012568626526, 0, 0.0211249368097309, 0, 0.0166498024397307, 0.00447513437761157, 0.0211249368097309, 0, 0, 0, 0, 0, 0.0211249368097309, 0, 0, 0, 0, 0, 0, 0.0211249368097309, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.95874093250495, 0, 0, 0, 0, 0, 0
1.65, 7.62305914123706, 2.50167576523122, 9.09246735976705, 9.56989827135067, 7.60140229279483, 2.4984779392045, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0216627698960768, 0.00323008799153087, 0.0297012568626526, 0.00410511038746109, 0.0216627698960768, 0.00323008799153087, 0, 0, 0.0297012568626526, 0, 0.0216627698960768, 0, 0.0161572411020958, 0.00550552880044278, 0.0216627698960768, 0, 0, 0, 0, 0, 0.0216627698960768, 0, 0, 0, 0, 0, 0, 0.0216627698960768, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.60140229279483, 0, 0, 0, 0, 0, 0
1.66666666666667, 7.45679305427503, 2.44685646793107, 9.09246735976705, 9.56989827135067, 7.4344396997373, 2.44357550256563, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0223601756787383, 0.00324793545403069, 0.0297012568626526, 0.00410511038746109, 0.0223601756787383, 0.00324793545403069, 0, 0, 0.0297012568626526, 0, 0.0223601756787383, 0, 0.0159258588788576, 0.0064343168054118, 0.0223601756787383, 0, 0, 0, 0, 0, 0.0223601756787383, 0, 0, 0, 0, 0, 0, 0.0223601756787383, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.4344396997373, 0, 0, 0, 0, 0, 0
1.68333333333333, 7.16993957814179, 2.3531268427564, 9.09246735976705, 9.56989827135067, 7.15047022957624, 2.35024229478015, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0192901433749297, 0.00286566727647633, 0.0297012568626526, 0.00410511038746109, 0.0192901433749297, 0.00286566727647633, 0, 0, 0.0297012568626526, 0, 0.0192901433749297, 0, 0.0142644814212921, 0.00502566195916142, 0.0192901433749297, 0, 0, 0, 0, 0, 0.0192901433749297, 0, 0, 0, 0, 0, 0, 0.0192901433749297, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.15047022957624, 0, 0, 0, 0, 0, 0
1.7, 7.48708963828622, 2.4577974338757, 9.09246735976705, 9.56989827135067, 7.46899557743991, 2.45490787907285, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0180338683077905, 0.00282425519974255, 0.0297012568626526, 0.00410511038746109, 0.0180338683077905, 0.00282425519974255, 0, 0, 0.0297012568626526, 0, 0.0180338683077905, 0, 0.014638281285551, 0.00339558702932763, 0.0180338683077905, 0, 0, 0, 0, 0, 0.0180338683077905, 0, 0, 0, 0, 0, 0, 0.0180338683077905, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.46899557743991, 0, 0, 0, 0, 0, 0
1.71666666666667, 7.27153415135045, 2.38692030349967, 9.09246735976705, 9.56989827135067, 7.25371168657531, 2.38418623821648, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.017793997852115, 0.00273207726121443, 0.0297012568626526, 0.00410511038746109, 0.017793997852115, 0.00273207726121443, 0, 0, 0.0297012568626526, 0, 0.017793997852115, 0, 0.0139850053740256, 0.00380899248434135, 0.017793997852115, 0, 0, 0, 0, 0, 0.017793997852115, 0, 0, 0, 0, 0, 0, 0.017793997852115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.25371168657531, 0, 0, 0, 0, 0, 0
1.73333333333333, 7.23127266823468, 2.37390355188568, 9.09246735976705, 9.56989827135067, 7.21458331734017, 2.37131512502935, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0165914997507322, 0.00256781276059787, 0.0297012568626526, 0.00410511038746109, 0.0165914997507322, 0.00256781276059787, 0, 0, 0.0297012568626526, 0, 0.0165914997507322, 0, 0.013291254900806, 0.00330024485617945, 0.0165914997507322, 0, 0, 0, 0, 0, 0.0165914997507322, 0, 0, 0, 0, 0, 0, 0.0165914997507322, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.21458331734017, 0, 0, 0, 0, 0, 0
1.75, 7.24415007442029, 2.37813072859274, 9.09246735976705, 9.56989827135067, 7.22744915357768, 2.37554783999294, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0167085323695637, 0.00258353931360508, 0.0297012568626526, 0.00410511038746109, 0.0167085323695637, 0.00258353931360508, 0, 0, 0.0297012568626526, 0, 0.0167085323695637, 0, 0.0133601871539409, 0.00334834522186263, 0.0167085323695637, 0, 0, 0, 0, 0, 0.0167085323695637, 0, 0, 0, 0, 0, 0, 0.0167085323695637, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.22744915357768, 0, 0, 0, 0, 0, 0
1.76666666666667, 7.54768882603454, 2.47784444409629, 9.09246735976705, 9.56989827135067, 7.53050933222137, 2.47515173155632, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0172145245230493, 0.00268122932008859, 0.0297012568626526, 0.00410511038746109, 0.0172145245230493, 0.00268122932008859, 0, 0, 0.0297012568626526, 0, 0.0172145245230493, 0, 0.0140079820506565, 0.00320654247933317, 0.0172145245230493, 0, 0, 0, 0, 0, 0.0172145245230493, 0, 0, 0, 0, 0, 0, 0.0172145245230493, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.53050933222137, 0, 0, 0, 0, 0, 0
1.78333333333333, 7.28938153877321, 2.39329303093355, 9.09246735976705, 9.56989827135067, 7.27408565424943, 2.3908730817225, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0151334869310186, 0.00240254183958396, 0.0297012568626526, 0.00410511038746109, 0.0151334869310186, 0.00240254183958396, 0, 0, 0.0297012568626526, 0, 0.0151334869310186, 0, 0.0127381868473243, 0.00239530009062773, 0.0151334869310186, 0, 0, 0, 0, 0, 0.0151334869310186, 0, 0, 0, 0, 0, 0, 0.0151334869310186, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.27408565424943, 0, 0, 0, 0, 0, 0
1.8, 6.86223697552836, 2.25330495149744, 9.09246735976705, 9.56989827135067, 6.84917499193537, 2.25120495193885, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.012856393950548, 0.00202741846844336, 0.0297012568626526, 0.00410511038746109, 0.012856393950548, 0.00202741846844336, 0, 0, 0.0297012568626526, 0, 0.012856393950548, 0, 0.0108907035351861, 0.00196569042143682, 0.012856393950548, 0, 0, 0, 0, 0, 0.012856393950548, 0, 0, 0, 0, 0, 0, 0.012856393950548, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.84917499193537, 0, 0, 0, 0, 0, 0
1.81666666666667, 6.12575971128876, 2.01158692366229, 9.09246735976705, 9.56989827135067, 6.11520541210942, 2.00997702240997, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0103250130811924, 0.00162082005982415, 0.0297012568626526, 0.00410511038746109, 0.0103250130811924, 0.00162082005982415, 0, 0, 0.0297012568626526, 0, 0.0103250130811924, 0, 0.0087613609903698, 0.00156365209571651, 0.0103250130811924, 0, 0, 0, 0, 0, 0.0103250130811924, 0, 0, 0, 0, 0, 0, 0.0103250130811924, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.11520541210942, 0, 0, 0, 0, 0, 0
1.83333333333333, 5.73336583223762, 1.88305105746212, 9.09246735976705, 9.56989827135067, 5.72500766526037, 1.88171724743336, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00810163298704273, 0.00130689821805661, 0.0297012568626526, 0.00410511038746109, 0.00810163298704273, 0.00130689821805661, 0, 0, 0.0297012568626526, 0, 0.00810163298704273, 0, 0.00728063100645963, 0.000821001985483635, 0.00810163298704273, 0, 0, 0, 0, 0, 0.00810163298704273, 0, 0, 0, 0, 0, 0, 0.00810163298704273, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.72500766526037, 0, 0, 0, 0, 0, 0
1.85, 5.69014072051552, 1.86882595129476, 9.09246735976705, 9.56989827135067, 5.68164016336817, 1.86746495654343, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00855397075661148, 0.00135477160614394, 0.0297012568626526, 0.00410511038746109, 0.00855397075661148, 0.00135477160614394, 0, 0, 0.0297012568626526, 0, 0.00855397075661148, 0, 0.00749207143975705, 0.0010618993214861, 0.00855397075661148, 0, 0, 0, 0, 0, 0.00855397075661148, 0, 0, 0, 0, 0, 0, 0.00855397075661148, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.68164016336817, 0, 0, 0, 0, 0, 0
1.86666666666667, 5.66417160316503, 1.8602872336641, 9.09246735976705, 9.56989827135067, 5.65573394692261, 1.85894961896688, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00842084563138764, 0.00133584247293852, 0.0297012568626526, 0.00410511038746109, 0.00842084563138764, 0.00133584247293852, 0, 0, 0.0297012568626526, 0, 0.00842084563138764, 0, 0.00740092569322689, 0.00101991994278667, 0.00842084563138764, 0, 0, 0, 0, 0, 0.00842084563138764, 0, 0, 0, 0, 0, 0, 0.00842084563138764, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.65573394692261, 0, 0, 0, 0, 0, 0
1.88333333333333, 5.79232461644406, 1.90234285878357, 9.09246735976705, 9.56989827135067, 5.7835411468917, 1.90095816974503, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00882698694628616, 0.00138435332655579, 0.0297012568626526, 0.00410511038746109, 0.00882698694628616, 0.00138435332655579, 0, 0, 0.0297012568626526, 0, 0.00882698694628616, 0, 0.0076664821225864, 0.00116050482832315, 0.00882698694628616, 0, 0, 0, 0, 0, 0.00882698694628616, 0, 0, 0, 0, 0, 0, 0.00882698694628616, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.7835411468917, 0, 0, 0, 0, 0, 0
1.9, 5.63193978336475, 1.849749775104, 9.09246735976705, 9.56989827135067, 5.62382033016133, 1.84845923602519, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00800891286959044, 0.00127567861626956, 0.0297012568626526, 0.00410511038746109, 0.00800891286959044, 0.00127567861626956, 0, 0, 0.0297012568626526, 0, 0.00800891286959044, 0, 0.00712837860745284, 0.000880534266758019, 0.00800891286959044, 0, 0, 0, 0, 0, 0.00800891286959044, 0, 0, 0, 0, 0, 0, 0.00800891286959044, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.62382033016133, 0, 0, 0, 0, 0, 0
1.91666666666667, 5.74496320022115, 1.88688319601566, 9.09246735976705, 9.56989827135067, 5.73676920642633, 1.8855866300687, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00821825822357119, 0.00132491047105132, 0.0297012568626526, 0.00410511038746109, 0.00821825822357119, 0.00132491047105132, 0, 0, 0.0297012568626526, 0, 0.00821825822357119, 0, 0.0074193297724004, 0.000798928456163684, 0.00821825822357119, 0, 0, 0, 0, 0, 0.00821825822357119, 0, 0, 0, 0, 0, 0, 0.00821825822357119, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.73676920642633, 0, 0, 0, 0, 0, 0
1.93333333333333, 5.7591413529667, 1.89157199969225, 9.09246735976705, 9.56989827135067, 5.75090732812419, 1.8902308565958, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00823246015494887, 0.00133240541534001, 0.0297012568626526, 0.00410511038746109, 0.00823246015494887, 0.00133240541534001, 0, 0, 0.0297012568626526, 0, 0.00823246015494887, 0, 0.00747875943282397, 0.000753700727200376, 0.00823246015494887, 0, 0, 0, 0, 0, 0.00823246015494887, 0, 0, 0, 0, 0, 0, 0.00823246015494887, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.75090732812419, 0, 0, 0, 0, 0, 0
1.95, 5.778232529562, 1.89780089145628, 9.09246735976705, 9.56989827135067, 5.76950021852287, 1.89633899600452, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00877450316395227, 0.00140810788949309, 0.0297012568626526, 0.00410511038746109, 0.00877450316395227, 0.00140810788949309, 0, 0, 0.0297012568626526, 0, 0.00877450316395227, 0, 0.00776907883309384, 0.00100542433588779, 0.00877450316395227, 0, 0, 0, 0, 0, 0.00877450316395227, 0, 0, 0, 0, 0, 0, 0.00877450316395227, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.76950021852287, 0, 0, 0, 0, 0, 0
1.96666666666667, 5.46415037104969, 1.79460574266959, 9.09246735976705, 9.56989827135067, 5.45610477798635, 1.79333862854174, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0079633302117341, 0.00128506485394786, 0.0297012568626526, 0.00410511038746109, 0.0079633302117341, 0.00128506485394786, 0, 0, 0.0297012568626526, 0, 0.0079633302117341, 0, 0.00706448394533743, 0.000898846271026771, 0.0079633302117341, 0, 0, 0, 0, 0, 0.0079633302117341, 0, 0, 0, 0, 0, 0, 0.0079633302117341, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.45610477798635, 0, 0, 0, 0, 0, 0
1.98333333333333, 5.47131965343579, 1.79694791349549, 9.09246735976705, 9.56989827135067, 5.46299825910865, 1.7956011830989, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00835473638680336, 0.0013399695531752, 0.0297012568626526, 0.00410511038746109, 0.00835473638680336, 0.0013399695531752, 0, 0, 0.0297012568626526, 0, 0.00835473638680336, 0, 0.00728586968679322, 0.00106886670452029, 0.00835473638680336, 0, 0, 0, 0, 0, 0.00835473638680336, 0, 0, 0, 0, 0, 0, 0.00835473638680336, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.46299825910865, 0, 0, 0, 0, 0, 0
2, 5.59532823104157, 1.83765926670099, 9.09246735976705, 9.56989827135067, 5.58677003167333, 1.83628416067502, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0085932793015499, 0.00141069630555059, 0.0297012568626526, 0.00410511038746109, 0.0085932793015499, 0.00141069630555059, 0, 0, 0.0297012568626526, 0, 0.0085932793015499, 0, 0.00769706795103518, 0.000896211355522226, 0.0085932793015499, 0, 0, 0, 0, 0, 0.0085932793015499, 0, 0, 0, 0, 0, 0, 0.0085932793015499, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.58677003167333, 0, 0, 0, 0, 0, 0
2.01666666666667, 5.16271945246762, 1.69580557395051, 9.09246735976705, 9.56989827135067, 5.15580290505018, 1.69462852055219, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00657269195263109, 0.00111830242504011, 0.0297012568626526, 0.00410511038746109, 0.00657269195263109, 0.00111830242504011, 0, 0, 0.0297012568626526, 0, 0.00657269195263109, 0, 0.00624604820886406, 0.000326643749234927, 0.00657269195263109, 0, 0, 0, 0, 0, 0.00657269195263109, 0, 0, 0, 0, 0, 0, 0.00657269195263109, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.15580290505018, 0, 0, 0, 0, 0, 0
2.03333333333333, 5.01453718786885, 1.64717890169978, 9.09246735976705, 9.56989827135067, 5.00836658022234, 1.64617293213293, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00616616530993985, 0.00106170459874378, 0.0297012568626526, 0.00410511038746109, 0.00616616530993985, 0.00106170459874378, 0, 0, 0.0297012568626526, 0, 0.00616616530993985, 0, 0.00591602037390449, 0.000250144941073529, 0.00616616530993985, 0, 0, 0, 0, 0, 0.00616616530993985, 0, 0, 0, 0, 0, 0, 0.00616616530993985, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.00836658022234, 0, 0, 0, 0, 0, 0
2.05, 5.36765970517306, 1.76316516707126, 9.09246735976705, 9.56989827135067, 5.36069344349984, 1.76197348659926, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00714520953032888, 0.00120627630585292, 0.0297012568626526, 0.00410511038746109, 0.00714520953032888, 0.00120627630585292, 0, 0, 0.0297012568626526, 0, 0.00714520953032888, 0, 0.00672434662712057, 0.000420862908239607, 0.00714520953032888, 0, 0, 0, 0, 0, 0.00714520953032888, 0, 0, 0, 0, 0, 0, 0.00714520953032888, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.36069344349984, 0, 0, 0, 0, 0, 0
2.06666666666667, 5.44767587382269, 1.78932449490063, 9.09246735976705, 9.56989827135067, 5.43990667731078, 1.78801086208663, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00788246487884392, 0.00132086376358332, 0.0297012568626526, 0.00410511038746109, 0.00788246487884392, 0.00132086376358332, 0, 0, 0.0297012568626526, 0, 0.00788246487884392, 0, 0.00724981855961022, 0.000632646324141006, 0.00788246487884392, 0, 0, 0, 0, 0, 0.00788246487884392, 0, 0, 0, 0, 0, 0, 0.00788246487884392, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.43990667731078, 0, 0, 0, 0, 0, 0
2.08333333333333, 5.44777728810913, 1.78932765883027, 9.09246735976705, 9.56989827135067, 5.43989408268609, 1.78800672406804, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00788337152926053, 0.00132095322692946, 0.0297012568626526, 0.00410511038746109, 0.00788337152926053, 0.00132095322692946, 0, 0, 0.0297012568626526, 0, 0.00788337152926053, 0, 0.00725011596095034, 0.000633255573229379, 0.00788337152926053, 0, 0, 0, 0, 0, 0.00788337152926053, 0, 0, 0, 0, 0, 0, 0.00788337152926053, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.43989408268609, 0, 0, 0, 0, 0, 0
2.1, 5.6804693110045, 1.86576965654574, 9.09246735976705, 9.56989827135067, 5.67205403894063, 1.86430827861184, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00844144580799568, 0.00142830175383776, 0.0297012568626526, 0.00410511038746109, 0.00844144580799568, 0.00142830175383776, 0, 0, 0.0297012568626526, 0, 0.00844144580799568, 0, 0.00787359423083742, 0.000567851582863105, 0.00844144580799568, 0, 0, 0, 0, 0, 0.00844144580799568, 0, 0, 0, 0, 0, 0, 0.00844144580799568, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.67205403894063, 0, 0, 0, 0, 0, 0
2.11666666666667, 5.68048912644453, 1.86574030878349, 9.09246735976705, 9.56989827135067, 5.67204757068433, 1.86431186762951, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00844152617587196, 0.00142830914027138, 0.0297012568626526, 0.00410511038746109, 0.00844152617587196, 0.00142830914027138, 0, 0, 0.0297012568626526, 0, 0.00844152617587196, 0, 0.0078736239039281, 0.00056790227764967, 0.00844152617587196, 0, 0, 0, 0, 0, 0.00844152617587196, 0, 0, 0, 0, 0, 0, 0.00844152617587196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.67204757068433, 0, 0, 0, 0, 0, 0
2.13333333333333, 5.68048909652286, 1.86574018902317, 9.09246735976705, 9.56989827135067, 5.6720475636448, 1.8643118779642, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00844152649221535, 0.00142830913921298, 0.0297012568626526, 0.00410511038746109, 0.00844152649221535, 0.00142830913921298, 0, 0, 0.0297012568626526, 0, 0.00844152649221535, 0, 0.0078736237562126, 0.000567902741706779, 0.00844152649221535, 0, 0, 0, 0, 0, 0.00844152649221535, 0, 0, 0, 0, 0, 0, 0.00844152649221535, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.6720475636448, 0, 0, 0, 0, 0, 0
2.15, 5.88474073771984, 1.93281920981633, 9.09246735976705, 9.56989827135067, 5.87565770697423, 1.9312304227812, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0091046985015837, 0.00155537863097693, 0.0297012568626526, 0.00410511038746109, 0.0091046985015837, 0.00155537863097693, 0, 0, 0.0297012568626526, 0, 0.0091046985015837, 0, 0.00856513679555914, 0.000539561712620791, 0.0091046985015837, 0, 0, 0, 0, 0, 0.0091046985015837, 0, 0, 0, 0, 0, 0, 0.0091046985015837, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.87565770697423, 0, 0, 0, 0, 0, 0
2.16666666666667, 6.24005829657247, 2.04934813939547, 9.09246735976705, 9.56989827135067, 6.22996707477206, 2.04769438471923, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0101713051496682, 0.00176588657884296, 0.0297012568626526, 0.00410511038746109, 0.0101713051496682, 0.00176588657884296, 0, 0, 0.0297012568626526, 0, 0.0101713051496682, 0, 0.00977260416069495, 0.000398700997180074, 0.0101713051496682, 0, 0, 0, 0, 0, 0.0101713051496682, 0, 0, 0, 0, 0, 0, 0.0101713051496682, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.22996707477206, 0, 0, 0, 0, 0, 0
2.18333333333333, 5.91951791980288, 1.94415946473199, 9.09246735976705, 9.56989827135067, 5.90976877477341, 1.94245149557947, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00950249124403849, 0.00165521940472343, 0.0297012568626526, 0.00410511038746109, 0.00950249124403849, 0.00165521940472343, 0, 0, 0.0297012568626526, 0, 0.00950249124403849, 0, 0.00904817246935395, 0.00045431878379179, 0.00950249124403849, 0, 0, 0, 0, 0, 0.00950249124403849, 0, 0, 0, 0, 0, 0, 0.00950249124403849, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 5.90976877477341, 0, 0, 0, 0, 0, 0
2.2, 6.3549957111919, 2.0871231380606, 9.09246735976705, 9.56989827135067, 6.34440175372813, 2.08530132319149, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0107398071874388, 0.00185675907524777, 0.0297012568626526, 0.00410511038746109, 0.0107398071874388, 0.00185675907524777, 0, 0, 0.0297012568626526, 0, 0.0107398071874388, 0, 0.0102593191658229, 0.000480488031676522, 0.0107398071874388, 0, 0, 0, 0, 0, 0.0107398071874388, 0, 0, 0, 0, 0, 0, 0.0107398071874388, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.34440175372813, 0, 0, 0, 0, 0, 0
2.21666666666667, 6.4192348369005, 2.10821536174708, 9.09246735976705, 9.56989827135067, 6.40826997460988, 2.10629813739355, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0109559180645566, 0.00186904084553722, 0.0297012568626526, 0.00410511038746109, 0.0109559180645566, 0.00186904084553722, 0, 0, 0.0297012568626526, 0, 0.0109559180645566, 0, 0.0103520781508695, 0.000603839923883774, 0.0109559180645566, 0, 0, 0, 0, 0, 0.0109559180645566, 0, 0, 0, 0, 0, 0, 0.0109559180645566, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.40826997460988, 0, 0, 0, 0, 0, 0
2.23333333333333, 6.78295622081454, 2.22750341813705, 9.09246735976705, 9.56989827135067, 6.77088962801108, 2.22548271739076, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0122374197949054, 0.00207064721860488, 0.0297012568626526, 0.00410511038746109, 0.0122374197949054, 0.00207064721860488, 0, 0, 0.0297012568626526, 0, 0.0122374197949054, 0, 0.0115020301289882, 0.000735389676619677, 0.0122374197949054, 0, 0, 0, 0, 0, 0.0122374197949054, 0, 0, 0, 0, 0, 0, 0.0122374197949054, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.77088962801108, 0, 0, 0, 0, 0, 0
2.25, 6.95670000342524, 2.28453933560217, 9.09246735976705, 9.56989827135067, 6.94388917435789, 2.28234601288361, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0129326197440978, 0.00220446127853177, 0.0297012568626526, 0.00410511038746109, 0.0129326197440978, 0.00220446127853177, 0, 0, 0.0297012568626526, 0, 0.0129326197440978, 0, 0.0122184118922723, 0.000714207862533717, 0.0129326197440978, 0, 0, 0, 0, 0, 0.0129326197440978, 0, 0, 0, 0, 0, 0, 0.0129326197440978, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.94388917435789, 0, 0, 0, 0, 0, 0
2.26666666666667, 6.95681354810029, 2.28454769576547, 9.09246735976705, 9.56989827135067, 6.94388063389115, 2.2823431946867, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0129330620363824, 0.00220453457907499, 0.0297012568626526, 0.00410511038746109, 0.0129330620363824, 0.00220453457907499, 0, 0, 0.0297012568626526, 0, 0.0129330620363824, 0, 0.0122187999434051, 0.000714262103689715, 0.0129330620363824, 0, 0, 0, 0, 0, 0.0129330620363824, 0, 0, 0, 0, 0, 0, 0.0129330620363824, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.94388063389115, 0, 0, 0, 0, 0, 0
2.28333333333333, 6.82225922545749, 2.24037589071564, 9.09246735976705, 9.56989827135067, 6.80975390971176, 2.23825808283774, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.012416886170578, 0.00210827398476417, 0.0297012568626526, 0.00410511038746109, 0.012416886170578, 0.00210827398476417, 0, 0, 0.0297012568626526, 0, 0.012416886170578, 0, 0.0117053145931023, 0.00071157158818131, 0.012416886170578, 0, 0, 0, 0, 0, 0.012416886170578, 0, 0, 0, 0, 0, 0, 0.012416886170578, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.80975390971176, 0, 0, 0, 0, 0, 0
2.3, 6.67879480399981, 2.19332746689971, 9.09246735976705, 9.56989827135067, 6.66680448098104, 2.19127398704095, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0119579225165619, 0.00201356217443822, 0.0297012568626526, 0.00410511038746109, 0.0119579225165619, 0.00201356217443822, 0, 0, 0.0297012568626526, 0, 0.0119579225165619, 0, 0.0111852162901746, 0.000772706236378329, 0.0119579225165619, 0, 0, 0, 0, 0, 0.0119579225165619, 0, 0, 0, 0, 0, 0, 0.0119579225165619, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.66680448098104, 0, 0, 0, 0, 0, 0
2.31666666666667, 6.70724844772888, 2.20265011254597, 9.09246735976705, 9.56989827135067, 6.69547173825444, 2.20069539110103, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0117867815095755, 0.00198710909432012, 0.0297012568626526, 0.00410511038746109, 0.0117867815095755, 0.00198710909432012, 0, 0, 0.0297012568626526, 0, 0.0117867815095755, 0, 0.011105910950122, 0.000680870569349936, 0.0117867815095755, 0, 0, 0, 0, 0, 0.0117867815095755, 0, 0, 0, 0, 0, 0, 0.0117867815095755, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.69547173825444, 0, 0, 0, 0, 0, 0
2.33333333333333, 6.42268044139343, 2.10925671191421, 9.09246735976705, 9.56989827135067, 6.41183896290753, 2.10747311371093, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0108108861268432, 0.00182388607903508, 0.0297012568626526, 0.00410511038746109, 0.0108108861268432, 0.00182388607903508, 0, 0, 0.0297012568626526, 0, 0.0108108861268432, 0, 0.0101955843461325, 0.000615301789374117, 0.0108108861268432, 0, 0, 0, 0, 0, 0.0108108861268432, 0, 0, 0, 0, 0, 0, 0.0108108861268432, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.41183896290753, 0, 0, 0, 0, 0, 0
2.35, 6.13286063770373, 2.01424841255424, 9.09246735976705, 9.56989827135067, 6.12306566919287, 2.01255425930662, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.00967169306880987, 0.00162996776114357, 0.0297012568626526, 0.00410511038746109, 0.00967169306880987, 0.00162996776114357, 0, 0, 0.0297012568626526, 0, 0.00967169306880987, 0, 0.00913176657845998, 0.000539926498170225, 0.00967169306880987, 0, 0, 0, 0, 0, 0.00967169306880987, 0, 0, 0, 0, 0, 0, 0.00967169306880987, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.12306566919287, 0, 0, 0, 0, 0, 0
2.36666666666667, 6.32920006875906, 2.07865360538153, 9.09246735976705, 9.56989827135067, 6.3189013396294, 2.07692314488302, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0104183002376866, 0.00173202297306532, 0.0297012568626526, 0.00410511038746109, 0.0104183002376866, 0.00173202297306532, 0, 0, 0.0297012568626526, 0, 0.0104183002376866, 0, 0.00966024902088832, 0.000758051224404763, 0.0104183002376866, 0, 0, 0, 0, 0, 0.0104183002376866, 0, 0, 0, 0, 0, 0, 0.0104183002376866, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.3189013396294, 0, 0, 0, 0, 0, 0
2.38333333333333, 6.52474128802874, 2.14279863943549, 9.09246735976705, 9.56989827135067, 6.51357601104047, 2.14090535657329, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0111846992171902, 0.00186308553405785, 0.0297012568626526, 0.00410511038746109, 0.0111846992171902, 0.00186308553405785, 0, 0, 0.0297012568626526, 0, 0.0111846992171902, 0, 0.0103451606873384, 0.000839538538359317, 0.0111846992171902, 0, 0, 0, 0, 0, 0.0111846992171902, 0, 0, 0, 0, 0, 0, 0.0111846992171902, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.51357601104047, 0, 0, 0, 0, 0, 0
2.4, 6.84857021101256, 2.24905961769106, 9.09246735976705, 9.56989827135067, 6.83660968886001, 2.24708504368578, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0120603554843705, 0.00202796854914374, 0.0297012568626526, 0.00410511038746109, 0.0120603554843705, 0.00202796854914374, 0, 0, 0.0297012568626526, 0, 0.0120603554843705, 0, 0.0113302458020917, 0.000730109691643589, 0.0120603554843705, 0, 0, 0, 0, 0, 0.0120603554843705, 0, 0, 0, 0, 0, 0, 0.0120603554843705, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.83660968886001, 0, 0, 0, 0, 0, 0
2.41666666666667, 6.80404180893507, 2.23439380454933, 9.09246735976705, 9.56989827135067, 6.79191460123629, 2.23239646164621, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0120629902429066, 0.00204091688486756, 0.0297012568626526, 0.00410511038746109, 0.0120629902429066, 0.00204091688486756, 0, 0, 0.0297012568626526, 0, 0.0120629902429066, 0, 0.0113871732672596, 0.000675816985887315, 0.0120629902429066, 0, 0, 0, 0, 0, 0.0120629902429066, 0, 0, 0, 0, 0, 0, 0.0120629902429066, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.79191460123629, 0, 0, 0, 0, 0, 0
2.43333333333333, 6.82037578107697, 2.2397531056184, 9.09246735976705, 9.56989827135067, 6.80819370359765, 2.23774785382488, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0120941998025432, 0.0020309953177013, 0.0297012568626526, 0.00410511038746109, 0.0120941998025432, 0.0020309953177013, 0, 0, 0.0297012568626526, 0, 0.0120941998025432, 0, 0.0113225674909811, 0.000771632322634317, 0.0120941998025432, 0, 0, 0, 0, 0, 0.0120941998025432, 0, 0, 0, 0, 0, 0, 0.0120941998025432, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.80819370359765, 0, 0, 0, 0, 0, 0
2.45, 7.07630238630124, 2.32366220192491, 9.09246735976705, 9.56989827135067, 7.06312017940399, 2.32153580634324, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.013249097212796, 0.00222041430895043, 0.0297012568626526, 0.00410511038746109, 0.013249097212796, 0.00222041430895043, 0, 0, 0.0297012568626526, 0, 0.013249097212796, 0, 0.0122032384397825, 0.00104585878513959, 0.013249097212796, 0, 0, 0, 0, 0, 0.013249097212796, 0, 0, 0, 0, 0, 0, 0.013249097212796, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.06312017940399, 0, 0, 0, 0, 0, 0
2.46666666666667, 7.55742407672095, 2.48172229139904, 9.09246735976705, 9.56989827135067, 7.54285529173199, 2.47920747542934, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0147921853949759, 0.00251889594277854, 0.0297012568626526, 0.00410511038746109, 0.0147921853949759, 0.00251889594277854, 0, 0, 0.0297012568626526, 0, 0.0147921853949759, 0, 0.0139240360074522, 0.000868149400268524, 0.0147921853949759, 0, 0, 0, 0, 0, 0.0147921853949759, 0, 0, 0, 0, 0, 0, 0.0147921853949759, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.54285529173199, 0, 0, 0, 0, 0, 0
2.48333333333333, 7.77467946236279, 2.5528722902202, 9.09246735976705, 9.56989827135067, 7.75882335926244, 2.55021090336501, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0157909265067837, 0.00267184733484165, 0.0297012568626526, 0.00410511038746109, 0.0157909265067837, 0.00267184733484165, 0, 0, 0.0297012568626526, 0, 0.0157909265067837, 0, 0.0147007904164806, 0.001090136105221, 0.0157909265067837, 0, 0, 0, 0, 0, 0.0157909265067837, 0, 0, 0, 0, 0, 0, 0.0157909265067837, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.75882335926244, 0, 0, 0, 0, 0, 0
2.5, 7.50999678033707, 2.46613947404123, 9.09246735976705, 9.56989827135067, 7.49545239434668, 2.46363481533117, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0144939966430561, 0.00246165399655592, 0.0297012568626526, 0.00410511038746109, 0.0144939966430561, 0.00246165399655592, 0, 0, 0.0297012568626526, 0, 0.0144939966430561, 0, 0.0136168203583909, 0.000877176298073121, 0.0144939966430561, 0, 0, 0, 0, 0, 0.0144939966430561, 0, 0, 0, 0, 0, 0, 0.0144939966430561, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.49545239434668, 0, 0, 0, 0, 0, 0
2.51666666666667, 7.47562420477376, 2.45485369999088, 9.09246735976705, 9.56989827135067, 7.46171783202607, 2.45254535291298, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0139110244085323, 0.00233503075614539, 0.0297012568626526, 0.00410511038746109, 0.0139110244085323, 0.00233503075614539, 0, 0, 0.0297012568626526, 0, 0.0139110244085323, 0, 0.0129373718574696, 0.000973652563276636, 0.0139110244085323, 0, 0, 0, 0, 0, 0.0139110244085323, 0, 0, 0, 0, 0, 0, 0.0139110244085323, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.46171783202607, 0, 0, 0, 0, 0, 0
2.53333333333333, 7.37468956409768, 2.42182923725155, 9.09246735976705, 9.56989827135067, 7.36124125312208, 2.41951757421161, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0134729491632315, 0.00226189635162767, 0.0297012568626526, 0.00410511038746109, 0.0134729491632315, 0.00226189635162767, 0, 0, 0.0297012568626526, 0, 0.0134729491632315, 0, 0.0125336717345102, 0.000939277439908139, 0.0134729491632315, 0, 0, 0, 0, 0, 0.0134729491632315, 0, 0, 0, 0, 0, 0, 0.0134729491632315, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.36124125312208, 0, 0, 0, 0, 0, 0
2.55, 7.29085689417579, 2.39414567940611, 9.09246735976705, 9.56989827135067, 7.2774304826427, 2.39197958184557, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0134218446491982, 0.00222131956045922, 0.0297012568626526, 0.00410511038746109, 0.0134218446491982, 0.00222131956045922, 0, 0, 0.0297012568626526, 0, 0.0134218446491982, 0, 0.0122601793456635, 0.00116166531430041, 0.0134218446491982, 0, 0, 0, 0, 0, 0.0134218446491982, 0, 0, 0, 0, 0, 0, 0.0134218446491982, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.2774304826427, 0, 0, 0, 0, 0, 0
2.56666666666667, 7.45829838221969, 2.44905484033313, 9.09246735976705, 9.56989827135067, 7.4437096019089, 2.44661916676328, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0147955826932349, 0.00243417434593458, 0.0297012568626526, 0.00410511038746109, 0.0147955826932349, 0.00243417434593458, 0, 0, 0.0297012568626526, 0, 0.0147955826932349, 0, 0.0132875154294267, 0.00150806727384178, 0.0147955826932349, 0, 0, 0, 0, 0, 0.0147955826932349, 0, 0, 0, 0, 0, 0, 0.0147955826932349, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.4437096019089, 0, 0, 0, 0, 0, 0
2.58333333333333, 7.45847674796381, 2.44905351025723, 9.09246735976705, 9.56989827135067, 7.44367960248456, 2.44661915658231, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0147974583527732, 0.00243436481712225, 0.0297012568626526, 0.00410511038746109, 0.0147974583527732, 0.00243436481712225, 0, 0, 0.0297012568626526, 0, 0.0147974583527732, 0, 0.0132881768297729, 0.00150928153304259, 0.0147974583527732, 0, 0, 0, 0, 0, 0.0147974583527732, 0, 0, 0, 0, 0, 0, 0.0147974583527732, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.44367960248456, 0, 0, 0, 0, 0, 0
2.6, 6.85057746706873, 2.24958711885552, 9.09246735976705, 9.56989827135067, 6.83790567928839, 2.24751754404975, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0124781599281261, 0.00206035824586431, 0.0297012568626526, 0.00410511038746109, 0.0124781599281261, 0.00206035824586431, 0, 0, 0.0297012568626526, 0, 0.0124781599281261, 0, 0.0111769900657207, 0.00130116987087987, 0.0124781599281261, 0, 0, 0, 0, 0, 0.0124781599281261, 0, 0, 0, 0, 0, 0, 0.0124781599281261, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.83790567928839, 0, 0, 0, 0, 0, 0
2.61666666666667, 7.03017279336124, 2.30849588619431, 9.09246735976705, 9.56989827135067, 7.01673198746893, 2.30628741388576, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0135563562636239, 0.00224210242330995, 0.0297012568626526, 0.00410511038746109, 0.0135563562636239, 0.00224210242330995, 0, 0, 0.0297012568626526, 0, 0.0135563562636239, 0, 0.0120886536969615, 0.00146770257537971, 0.0135563562636239, 0, 0, 0, 0, 0, 0.0135563562636239, 0, 0, 0, 0, 0, 0, 0.0135563562636239, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.01673198746893, 0, 0, 0, 0, 0, 0
2.63333333333333, 6.91709677320509, 2.27131129595223, 9.09246735976705, 9.56989827135067, 6.90367750660303, 2.26913235932251, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0134049270396417, 0.00219437903017243, 0.0297012568626526, 0.00410511038746109, 0.0134049270396417, 0.00219437903017243, 0, 0, 0.0297012568626526, 0, 0.0134049270396417, 0, 0.0117600679264638, 0.00164485912143879, 0.0134049270396417, 0, 0, 0, 0, 0, 0.0134049270396417, 0, 0, 0, 0, 0, 0, 0.0134049270396417, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.90367750660303, 0, 0, 0, 0, 0, 0
2.65, 6.91708212714677, 2.27132320909349, 9.09246735976705, 9.56989827135067, 6.90367688648025, 2.26912886987828, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0134052415679804, 0.00219439532389703, 0.0297012568626526, 0.00410511038746109, 0.0134052415679804, 0.00219439532389703, 0, 0, 0.0297012568626526, 0, 0.0134052415679804, 0, 0.0117600378834875, 0.00164520369275759, 0.0134052415679804, 0, 0, 0, 0, 0, 0.0134052415679804, 0, 0, 0, 0, 0, 0, 0.0134052415679804, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.90367688648025, 0, 0, 0, 0, 0, 0
2.66666666666667, 7.51445660073169, 2.46745242144665, 9.09246735976705, 9.56989827135067, 7.49924292466202, 2.46486802500461, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0153765132128768, 0.00254661510941815, 0.0297012568626526, 0.00410511038746109, 0.0153765132128768, 0.00254661510941815, 0, 0, 0.0297012568626526, 0, 0.0153765132128768, 0, 0.0138559731134904, 0.00152054010930409, 0.0153765132128768, 0, 0, 0, 0, 0, 0.0153765132128768, 0, 0, 0, 0, 0, 0, 0.0153765132128768, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.49924292466202, 0, 0, 0, 0, 0, 0
2.68333333333333, 7.3394573253964, 2.4098664137733, 9.09246735976705, 9.56989827135067, 7.32438942420486, 2.40741547496141, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0150531941048772, 0.00247204947122498, 0.0297012568626526, 0.00410511038746109, 0.0150531941048772, 0.00247204947122498, 0, 0, 0.0297012568626526, 0, 0.0150531941048772, 0, 0.0133347743838898, 0.00171841973015393, 0.0150531941048772, 0, 0, 0, 0, 0, 0.0150531941048772, 0, 0, 0, 0, 0, 0, 0.0150531941048772, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.32438942420486, 0, 0, 0, 0, 0, 0
2.7, 6.97620251665219, 2.29084317631767, 9.09246735976705, 9.56989827135067, 6.96271122335857, 2.28853351434564, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.013307113291249, 0.00226376160437846, 0.0297012568626526, 0.00410511038746109, 0.013307113291249, 0.00226376160437846, 0, 0, 0.0297012568626526, 0, 0.013307113291249, 0, 0.0122801545943813, 0.00102695870631222, 0.013307113291249, 0, 0, 0, 0, 0, 0.013307113291249, 0, 0, 0, 0, 0, 0, 0.013307113291249, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.96271122335857, 0, 0, 0, 0, 0, 0
2.71666666666667, 6.78026707601459, 2.22644645847006, 9.09246735976705, 9.56989827135067, 6.76731025342048, 2.22431261517067, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0129323691037088, 0.00216254562872499, 0.0297012568626526, 0.00410511038746109, 0.0129323691037088, 0.00216254562872499, 0, 0, 0.0297012568626526, 0, 0.0129323691037088, 0, 0.0116388903691483, 0.0012934787431429, 0.0129323691037088, 0, 0, 0, 0, 0, 0.0129323691037088, 0, 0, 0, 0, 0, 0, 0.0129323691037088, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.76731025342048, 0, 0, 0, 0, 0, 0
2.73333333333333, 7.32990748907769, 2.40681239669245, 9.09246735976705, 9.56989827135067, 7.31533175214802, 2.40444330022468, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0146589886858036, 0.00243646610760757, 0.0297012568626526, 0.00410511038746109, 0.0146589886858036, 0.00243646610760757, 0, 0, 0.0297012568626526, 0, 0.0146589886858036, 0, 0.0130240188551284, 0.00163496984094762, 0.0146589886858036, 0, 0, 0, 0, 0, 0.0146589886858036, 0, 0, 0, 0, 0, 0, 0.0146589886858036, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.31533175214802, 0, 0, 0, 0, 0, 0
2.75, 7.08565116072346, 2.32671115125239, 9.09246735976705, 9.56989827135067, 7.07178153937939, 2.32437920022655, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0138201357266545, 0.00230401894632063, 0.0297012568626526, 0.00410511038746109, 0.0138201357266545, 0.00230401894632063, 0, 0, 0.0297012568626526, 0, 0.0138201357266545, 0, 0.0123705767650986, 0.00144955897114802, 0.0138201357266545, 0, 0, 0, 0, 0, 0.0138201357266545, 0, 0, 0, 0, 0, 0, 0.0138201357266545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.07178153937939, 0, 0, 0, 0, 0, 0
2.76666666666667, 6.8308332213508, 2.243211012491, 9.09246735976705, 9.56989827135067, 6.81832073725678, 2.24106164562035, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0124718474575766, 0.00206366833677285, 0.0297012568626526, 0.00410511038746109, 0.0124718474575766, 0.00206366833677285, 0, 0, 0.0297012568626526, 0, 0.0124718474575766, 0, 0.0112276104520824, 0.00124423701336034, 0.0124718474575766, 0, 0, 0, 0, 0, 0.0124718474575766, 0, 0, 0, 0, 0, 0, 0.0124718474575766, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.81832073725678, 0, 0, 0, 0, 0, 0
