"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
2.78333333333333, 7.21354934905298, 2.36882652496457, 9.09246735976705, 9.56989827135067, 7.20030354845771, 2.36662476131464, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0132959052125315, 0.00220849179943236, 0.0297012568626526, 0.00410511038746109, 0.0132959052125315, 0.00220849179943236, 0, 0, 0.0297012568626526, 0, 0.0132959052125315, 0, 0.012025471952972, 0.00127043326847741, 0.0132959052125315, 0, 0, 0, 0, 0, 0.0132959052125315, 0, 0, 0, 0, 0, 0, 0.0132959052125315, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.20030354845771, 0, 0, 0, 0, 0, 0
2.8, 6.93710712471567, 2.27813889774425, 9.09246735976705, 9.56989827135067, 6.9250139258228, 2.27615056747022, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0119318368960661, 0.00199380704617499, 0.0297012568626526, 0.00410511038746109, 0.0119318368960661, 0.00199380704617499, 0, 0, 0.0297012568626526, 0, 0.0119318368960661, 0, 0.0108723254232945, 0.00105951148145386, 0.0119318368960661, 0, 0, 0, 0, 0, 0.0119318368960661, 0, 0, 0, 0, 0, 0, 0.0119318368960661, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.9250139258228, 0, 0, 0, 0, 0, 0
2.81666666666667, 6.68028306528491, 2.19384466674495, 9.09246735976705, 9.56989827135067, 6.66889716680431, 2.19195723256905, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0113972642377612, 0.00187636469374367, 0.0297012568626526, 0.00410511038746109, 0.0113972642377612, 0.00187636469374367, 0, 0, 0.0297012568626526, 0, 0.0113972642377612, 0, 0.0101249962745523, 0.00127226797033925, 0.0113972642377612, 0, 0, 0, 0, 0, 0.0113972642377612, 0, 0, 0, 0, 0, 0, 0.0113972642377612, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.66889716680431, 0, 0, 0, 0, 0, 0
2.83333333333333, 6.70953412481287, 2.20336936490163, 9.09246735976705, 9.56989827135067, 6.69788275225969, 2.20149758591258, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0116172620540932, 0.00191306916882605, 0.0297012568626526, 0.00410511038746109, 0.0116172620540932, 0.00191306916882605, 0, 0, 0.0297012568626526, 0, 0.0116172620540932, 0, 0.0103258920679497, 0.00129136999407912, 0.0116172620540932, 0, 0, 0, 0, 0, 0.0116172620540932, 0, 0, 0, 0, 0, 0, 0.0116172620540932, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.69788275225969, 0, 0, 0, 0, 0, 0
2.85, 6.38492381717552, 2.09696494086825, 9.09246735976705, 9.56989827135067, 6.37448615239171, 2.09518312782162, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0103720800378127, 0.00170359148176957, 0.0297012568626526, 0.00410511038746109, 0.0103720800378127, 0.00170359148176957, 0, 0, 0.0297012568626526, 0, 0.0103720800378127, 0, 0.00923820393234464, 0.00113387611204902, 0.0103720800378127, 0, 0, 0, 0, 0, 0.0103720800378127, 0, 0, 0, 0, 0, 0, 0.0103720800378127, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.37448615239171, 0, 0, 0, 0, 0, 0
2.86666666666667, 6.52282103508813, 2.1421084027182, 9.09246735976705, 9.56989827135067, 6.51192856606051, 2.14037829420348, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0108632897313333, 0.00177945955765986, 0.0297012568626526, 0.00410511038746109, 0.0108632897313333, 0.00177945955765986, 0, 0, 0.0297012568626526, 0, 0.0108632897313333, 0, 0.00960163551665736, 0.00126165422227988, 0.0108632897313333, 0, 0, 0, 0, 0, 0.0108632897313333, 0, 0, 0, 0, 0, 0, 0.0108632897313333, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.51192856606051, 0, 0, 0, 0, 0, 0
2.88333333333333, 6.35299104565759, 2.08635283986862, 9.09246735976705, 9.56989827135067, 6.34226471325585, 2.08460374505726, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0106968712878838, 0.00175647354319926, 0.0297012568626526, 0.00410511038746109, 0.0106968712878838, 0.00175647354319926, 0, 0, 0.0297012568626526, 0, 0.0106968712878838, 0, 0.00946090733754629, 0.00123596395794658, 0.0106968712878838, 0, 0, 0, 0, 0, 0.0106968712878838, 0, 0, 0, 0, 0, 0, 0.0106968712878838, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.34226471325585, 0, 0, 0, 0, 0, 0
2.9, 6.34885839485819, 2.08505982333658, 9.09246735976705, 9.56989827135067, 6.3383729777302, 2.08332310231386, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0104481188460667, 0.00172734906526106, 0.0297012568626526, 0.00410511038746109, 0.0104481188460667, 0.00172734906526106, 0, 0, 0.0297012568626526, 0, 0.0104481188460667, 0, 0.00932163457177495, 0.00112648428190135, 0.0104481188460667, 0, 0, 0, 0, 0, 0.0104481188460667, 0, 0, 0, 0, 0, 0, 0.0104481188460667, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.3383729777302, 0, 0, 0, 0, 0, 0
2.91666666666667, 6.39559037487494, 2.10044295899176, 9.09246735976705, 9.56989827135067, 6.38513105091819, 2.09868410524005, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0105102631858002, 0.00172440925349809, 0.0297012568626526, 0.00410511038746109, 0.0105102631858002, 0.00172440925349809, 0, 0, 0.0297012568626526, 0, 0.0105102631858002, 0, 0.00932928247821949, 0.00118098071464815, 0.0105102631858002, 0, 0, 0, 0, 0, 0.0105102631858002, 0, 0, 0, 0, 0, 0, 0.0105102631858002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.38513105091819, 0, 0, 0, 0, 0, 0
2.93333333333333, 6.74275117663248, 2.21424699574985, 9.09246735976705, 9.56989827135067, 6.73086927943041, 2.21232510790667, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0120566817231323, 0.00193742313609754, 0.0297012568626526, 0.00410511038746109, 0.0120566817231323, 0.00193742313609754, 0, 0, 0.0297012568626526, 0, 0.0120566817231323, 0, 0.0104379960782971, 0.00161868565190427, 0.0120566817231323, 0, 0, 0, 0, 0, 0.0120566817231323, 0, 0, 0, 0, 0, 0, 0.0120566817231323, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.73086927943041, 0, 0, 0, 0, 0, 0
2.95, 6.88548337251733, 2.26112447389018, 9.09246735976705, 9.56989827135067, 6.87325707217583, 2.25912689199923, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0122408130477766, 0.00198228167426478, 0.0297012568626526, 0.00410511038746109, 0.0122408130477766, 0.00198228167426478, 0, 0, 0.0297012568626526, 0, 0.0122408130477766, 0, 0.0107616153874332, 0.00147919766781569, 0.0122408130477766, 0, 0, 0, 0, 0, 0.0122408130477766, 0, 0, 0, 0, 0, 0, 0.0122408130477766, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.87325707217583, 0, 0, 0, 0, 0, 0
2.96666666666667, 7.07435091431284, 2.3230626237026, 9.09246735976705, 9.56989827135067, 7.06146138757817, 2.32098816180137, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0129639563208916, 0.00207709676556308, 0.0297012568626526, 0.00410511038746109, 0.0129639563208916, 0.00207709676556308, 0, 0, 0.0297012568626526, 0, 0.0129639563208916, 0, 0.0112785405965032, 0.00168541573186648, 0.0129639563208916, 0, 0, 0, 0, 0, 0.0129639563208916, 0, 0, 0, 0, 0, 0, 0.0129639563208916, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.06146138757817, 0, 0, 0, 0, 0, 0
2.98333333333333, 6.99898717210106, 2.29840584874566, 9.09246735976705, 9.56989827135067, 6.98675824407899, 2.29643802664563, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0121340836517968, 0.00195040998397676, 0.0297012568626526, 0.00410511038746109, 0.0121340836517968, 0.00195040998397676, 0, 0, 0.0297012568626526, 0, 0.0121340836517968, 0, 0.0106697605512194, 0.00146432310806053, 0.0121340836517968, 0, 0, 0, 0, 0, 0.0121340836517968, 0, 0, 0, 0, 0, 0, 0.0121340836517968, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.98675824407899, 0, 0, 0, 0, 0, 0
3, 6.88245922048798, 2.26009291725535, 9.09246735976705, 9.56989827135067, 6.87045825242281, 2.25821459688898, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0119852554954018, 0.00189676969788759, 0.0297012568626526, 0.00410511038746109, 0.0119852554954018, 0.00189676969788759, 0, 0, 0.0297012568626526, 0, 0.0119852554954018, 0, 0.0102981403242219, 0.00168711517815977, 0.0119852554954018, 0, 0, 0, 0, 0, 0.0119852554954018, 0, 0, 0, 0, 0, 0, 0.0119852554954018, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.87045825242281, 0, 0, 0, 0, 0, 0
3.01666666666667, 7.20724896378952, 2.36676576375855, 9.09246735976705, 9.56989827135067, 7.19432557019443, 2.36465132695508, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0130052126453873, 0.00208115108221338, 0.0297012568626526, 0.00410511038746109, 0.0130052126453873, 0.00208115108221338, 0, 0, 0.0297012568626526, 0, 0.0130052126453873, 0, 0.0114033876375968, 0.00160182501559788, 0.0130052126453873, 0, 0, 0, 0, 0, 0.0130052126453873, 0, 0, 0, 0, 0, 0, 0.0130052126453873, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.19432557019443, 0, 0, 0, 0, 0, 0
3.03333333333333, 6.40401595827499, 2.10292433345505, 9.09246735976705, 9.56989827135067, 6.39278633200794, 2.10122153464557, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0110332544679255, 0.00173409730246798, 0.0297012568626526, 0.00410511038746109, 0.0110332544679255, 0.00173409730246798, 0, 0, 0.0297012568626526, 0, 0.0110332544679255, 0, 0.00931069305391272, 0.00172256142015728, 0.0110332544679255, 0, 0, 0, 0, 0, 0.0110332544679255, 0, 0, 0, 0, 0, 0, 0.0110332544679255, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.39278633200794, 0, 0, 0, 0, 0, 0
3.05, 6.73670290061558, 2.21229824022517, 9.09246735976705, 9.56989827135067, 6.72514064828413, 2.2104454907169, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0116123036317351, 0.00185736670325599, 0.0297012568626526, 0.00410511038746109, 0.0116123036317351, 0.00185736670325599, 0, 0, 0.0297012568626526, 0, 0.0116123036317351, 0, 0.010103741612417, 0.00150856202637165, 0.0116123036317351, 0, 0, 0, 0, 0, 0.0116123036317351, 0, 0, 0, 0, 0, 0, 0.0116123036317351, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.72514064828413, 0, 0, 0, 0, 0, 0
3.06666666666667, 7.16707540052738, 2.35363515041649, 9.09246735976705, 9.56989827135067, 7.15443466904027, 2.35153940659448, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0127643556407342, 0.00207125598712708, 0.0297012568626526, 0.00410511038746109, 0.0127643556407342, 0.00207125598712708, 0, 0, 0.0297012568626526, 0, 0.0127643556407342, 0, 0.0113442684510941, 0.0014200871975465, 0.0127643556407342, 0, 0, 0, 0, 0, 0.0127643556407342, 0, 0, 0, 0, 0, 0, 0.0127643556407342, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.15443466904027, 0, 0, 0, 0, 0, 0
3.08333333333333, 7.42828738495589, 2.43940190713582, 9.09246735976705, 9.56989827135067, 7.41513262034565, 2.43723153059516, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0131840839575911, 0.00214844583998265, 0.0297012568626526, 0.00410511038746109, 0.0131840839575911, 0.00214844583998265, 0, 0, 0.0297012568626526, 0, 0.0131840839575911, 0, 0.0118558985122625, 0.00132818545378354, 0.0131840839575911, 0, 0, 0, 0, 0, 0.0131840839575911, 0, 0, 0, 0, 0, 0, 0.0131840839575911, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.41513262034565, 0, 0, 0, 0, 0, 0
3.1, 6.94343677040572, 2.28020948258084, 9.09246735976705, 9.56989827135067, 6.93129319936686, 2.27819959472044, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0120641052707473, 0.0019359420553177, 0.0297012568626526, 0.00410511038746109, 0.0120641052707473, 0.0019359420553177, 0, 0, 0.0297012568626526, 0, 0.0120641052707473, 0, 0.0106823157464041, 0.00138178953132839, 0.0120641052707473, 0, 0, 0, 0, 0, 0.0120641052707473, 0, 0, 0, 0, 0, 0, 0.0120641052707473, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.93129319936686, 0, 0, 0, 0, 0, 0
3.11666666666667, 6.94860426708592, 2.2818225695678, 9.09246735976705, 9.56989827135067, 6.93636680399964, 2.27987448885122, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0122592477355576, 0.0019543227024632, 0.0297012568626526, 0.00410511038746109, 0.0122592477355576, 0.0019543227024632, 0, 0, 0.0297012568626526, 0, 0.0122592477355576, 0, 0.0107712635605442, 0.0014879841819392, 0.0122592477355576, 0, 0, 0, 0, 0, 0.0122592477355576, 0, 0, 0, 0, 0, 0, 0.0122592477355576, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.93636680399964, 0, 0, 0, 0, 0, 0
3.13333333333333, 6.83396047098211, 2.24430235135152, 9.09246735976705, 9.56989827135067, 6.82239314048635, 2.24240855050691, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0114750602384333, 0.00186941353951644, 0.0297012568626526, 0.00410511038746109, 0.0114750602384333, 0.00186941353951644, 0, 0, 0.0297012568626526, 0, 0.0114750602384333, 0, 0.0103925389488728, 0.00108252129696234, 0.0114750602384333, 0, 0, 0, 0, 0, 0.0114750602384333, 0, 0, 0, 0, 0, 0, 0.0114750602384333, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.82239314048635, 0, 0, 0, 0, 0, 0
3.15, 6.60848744196982, 2.17026893695736, 9.09246735976705, 9.56989827135067, 6.59710989567148, 2.16835872437583, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0113199721180307, 0.00181107435463318, 0.0297012568626526, 0.00410511038746109, 0.0113199721180307, 0.00181107435463318, 0, 0, 0.0297012568626526, 0, 0.0113199721180307, 0, 0.0100322657402473, 0.00128770638470172, 0.0113199721180307, 0, 0, 0, 0, 0, 0.0113199721180307, 0, 0, 0, 0, 0, 0, 0.0113199721180307, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.59710989567148, 0, 0, 0, 0, 0, 0
3.16666666666667, 6.3182862631713, 2.07494102873587, 9.09246735976705, 9.56989827135067, 6.30764924927272, 2.07322240145035, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.010538663691317, 0.00166824862778077, 0.0297012568626526, 0.00410511038746109, 0.010538663691317, 0.00166824862778077, 0, 0, 0.0297012568626526, 0, 0.010538663691317, 0, 0.00919943226002689, 0.00133923143756879, 0.010538663691317, 0, 0, 0, 0, 0, 0.010538663691317, 0, 0, 0, 0, 0, 0, 0.010538663691317, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.30764924927272, 0, 0, 0, 0, 0, 0
3.18333333333333, 6.46202370016099, 2.12200889150668, 9.09246735976705, 9.56989827135067, 6.45055036926773, 2.12019972964572, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0115960898257239, 0.00182422762273459, 0.0297012568626526, 0.00410511038746109, 0.0115960898257239, 0.00182422762273459, 0, 0, 0.0297012568626526, 0, 0.0115960898257239, 0, 0.00994807522699797, 0.00164801460500625, 0.0115960898257239, 0, 0, 0, 0, 0, 0.0115960898257239, 0, 0, 0, 0, 0, 0, 0.0115960898257239, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.45055036926773, 0, 0, 0, 0, 0, 0
3.2, 6.82785575128005, 2.24198547399035, 9.09246735976705, 9.56989827135067, 6.81486903608106, 2.23993812592401, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0130940333591266, 0.00203193278359092, 0.0297012568626526, 0.00410511038746109, 0.0130940333591266, 0.00203193278359092, 0, 0, 0.0297012568626526, 0, 0.0130940333591266, 0, 0.0110552016182017, 0.00203883174770827, 0.0130940333591266, 0, 0, 0, 0, 0, 0.0130940333591266, 0, 0, 0, 0, 0, 0, 0.0130940333591266, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.81486903608106, 0, 0, 0, 0, 0, 0
3.21666666666667, 6.82794710151208, 2.24196566670643, 9.09246735976705, 9.56989827135067, 6.81485215562567, 2.23993358875484, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0130950424220882, 0.00203202872728569, 0.0297012568626526, 0.00410511038746109, 0.0130950424220882, 0.00203202872728569, 0, 0, 0.0297012568626526, 0, 0.0130950424220882, 0, 0.0110555110214005, 0.00203953140747333, 0.0130950424220882, 0, 0, 0, 0, 0, 0.0130950424220882, 0, 0, 0, 0, 0, 0, 0.0130950424220882, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.81485215562567, 0, 0, 0, 0, 0, 0
3.23333333333333, 6.93859397293784, 2.27807286955056, 9.09246735976705, 9.56989827135067, 6.92404609846457, 2.27583483584936, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0146488846254577, 0.00217786993752643, 0.0297012568626526, 0.00410511038746109, 0.0146488846254577, 0.00217786993752643, 0, 0, 0.0297012568626526, 0, 0.0146488846254577, 0, 0.0115329894897539, 0.00311589514170996, 0.0146488846254577, 0, 0, 0, 0, 0, 0.0146488846254577, 0, 0, 0, 0, 0, 0, 0.0146488846254577, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.92404609846457, 0, 0, 0, 0, 0, 0
3.25, 6.55451672059993, 2.15197055572252, 9.09246735976705, 9.56989827135067, 6.54139639765512, 2.15006252174044, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0130298406340779, 0.00194346580987684, 0.0297012568626526, 0.00410511038746109, 0.0130298406340779, 0.00194346580987684, 0, 0, 0.0297012568626526, 0, 0.0130298406340779, 0, 0.0102358104067407, 0.00279403023246523, 0.0130298406340779, 0, 0, 0, 0, 0, 0.0130298406340779, 0, 0, 0, 0, 0, 0, 0.0130298406340779, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.54139639765512, 0, 0, 0, 0, 0, 0
3.26666666666667, 6.77085918701882, 2.22309768037116, 9.09246735976705, 9.56989827135067, 6.75746694694105, 2.22107133062859, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0134543468745687, 0.00207285916625283, 0.0297012568626526, 0.00410511038746109, 0.0134543468745687, 0.00207285916625283, 0, 0, 0.0297012568626526, 0, 0.0134543468745687, 0, 0.0110109022267523, 0.00244344465381249, 0.0134543468745687, 0, 0, 0, 0, 0, 0.0134543468745687, 0, 0, 0, 0, 0, 0, 0.0134543468745687, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.75746694694105, 0, 0, 0, 0, 0, 0
3.28333333333333, 6.74910669210488, 2.21598525737455, 9.09246735976705, 9.56989827135067, 6.73562784080703, 2.21389226517652, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0134777095454164, 0.00208977548428947, 0.0297012568626526, 0.00410511038746109, 0.0134777095454164, 0.00208977548428947, 0, 0, 0.0297012568626526, 0, 0.0134777095454164, 0, 0.0110713089995616, 0.00240640055193964, 0.0134777095454164, 0, 0, 0, 0, 0, 0.0134777095454164, 0, 0, 0, 0, 0, 0, 0.0134777095454164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.73562784080703, 0, 0, 0, 0, 0, 0
3.3, 6.2950533772506, 2.06714350325774, 9.09246735976705, 9.56989827135067, 6.28392769197837, 2.06543419293498, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0109522551838219, 0.00178036957742881, 0.0297012568626526, 0.00410511038746109, 0.0109522551838219, 0.00178036957742881, 0, 0, 0.0297012568626526, 0, 0.0109522551838219, 0, 0.0095722996969103, 0.00137995549281681, 0.0109522551838219, 0, 0, 0, 0, 0, 0.0109522551838219, 0, 0, 0, 0, 0, 0, 0.0109522551838219, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.28392769197837, 0, 0, 0, 0, 0, 0
3.31666666666667, 6.212291000703, 2.04007607024778, 9.09246735976705, 9.56989827135067, 6.20157657603243, 2.03836443868575, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0107063429807759, 0.00172314081273828, 0.0297012568626526, 0.00410511038746109, 0.0107063429807759, 0.00172314081273828, 0, 0, 0.0297012568626526, 0, 0.0107063429807759, 0, 0.00924529782506674, 0.00146104516113689, 0.0107063429807759, 0, 0, 0, 0, 0, 0.0107063429807759, 0, 0, 0, 0, 0, 0, 0.0107063429807759, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.20157657603243, 0, 0, 0, 0, 0, 0
3.33333333333333, 6.2720681528859, 2.05972085390055, 9.09246735976705, 9.56989827135067, 6.26120393136055, 2.05795559750685, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0108706068108725, 0.00175659089893145, 0.0297012568626526, 0.00410511038746109, 0.0108706068108725, 0.00175659089893145, 0, 0, 0.0297012568626526, 0, 0.0108706068108725, 0, 0.00943465933789987, 0.00143594747863594, 0.0108706068108725, 0, 0, 0, 0, 0, 0.0108706068108725, 0, 0, 0, 0, 0, 0, 0.0108706068108725, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.26120393136055, 0, 0, 0, 0, 0, 0
3.35, 6.37945757846747, 2.09497883435178, 9.09246735976705, 9.56989827135067, 6.36803933072484, 2.09306306139433, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.011417605594099, 0.00185268302177221, 0.0297012568626526, 0.00410511038746109, 0.011417605594099, 0.00185268302177221, 0, 0, 0.0297012568626526, 0, 0.011417605594099, 0, 0.00989610254158038, 0.00152150305875464, 0.011417605594099, 0, 0, 0, 0, 0, 0.011417605594099, 0, 0, 0, 0, 0, 0, 0.011417605594099, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.36803933072484, 0, 0, 0, 0, 0, 0
3.36666666666667, 6.77560641875604, 2.2248987622342, 9.09246735976705, 9.56989827135067, 6.76266656228205, 2.22277500755158, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0130458448745744, 0.00213517560775077, 0.0297012568626526, 0.00410511038746109, 0.0130458448745744, 0.00213517560775077, 0, 0, 0.0297012568626526, 0, 0.0130458448745744, 0, 0.011414260287089, 0.00163158459532005, 0.0130458448745744, 0, 0, 0, 0, 0, 0.0130458448745744, 0, 0, 0, 0, 0, 0, 0.0130458448745744, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.76266656228205, 0, 0, 0, 0, 0, 0
3.38333333333333, 6.61059368228537, 2.17071695186379, 9.09246735976705, 9.56989827135067, 6.59810358236472, 2.16869770555243, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0124745602817097, 0.00204120133384979, 0.0297012568626526, 0.00410511038746109, 0.0124745602817097, 0.00204120133384979, 0, 0, 0.0297012568626526, 0, 0.0124745602817097, 0, 0.0108907878014147, 0.00158377248748088, 0.0124745602817097, 0, 0, 0, 0, 0, 0.0124745602817097, 0, 0, 0, 0, 0, 0, 0.0124745602817097, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.59810358236472, 0, 0, 0, 0, 0, 0
3.4, 6.80490083621001, 2.2344813140208, 9.09246735976705, 9.56989827135067, 6.79179100269487, 2.23235528927562, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0131747072537998, 0.00212518860438999, 0.0297012568626526, 0.00410511038746109, 0.0131747072537998, 0.00212518860438999, 0, 0, 0.0297012568626526, 0, 0.0131747072537998, 0, 0.0113473707673345, 0.00182733649364364, 0.0131747072537998, 0, 0, 0, 0, 0, 0.0131747072537998, 0, 0, 0, 0, 0, 0, 0.0131747072537998, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.79179100269487, 0, 0, 0, 0, 0, 0
3.41666666666667, 6.92340218802733, 2.27350388629457, 9.09246735976705, 9.56989827135067, 6.91065448509976, 2.27141458262332, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0125969670161968, 0.00211858043778482, 0.0297012568626526, 0.00410511038746109, 0.0125969670161968, 0.00211858043778482, 0, 0, 0.0297012568626526, 0, 0.0125969670161968, 0, 0.0115333480965454, 0.00106361892893874, 0.0125969670161968, 0, 0, 0, 0, 0, 0.0125969670161968, 0, 0, 0, 0, 0, 0, 0.0125969670161968, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.91065448509976, 0, 0, 0, 0, 0, 0
3.43333333333333, 6.64219442862717, 2.18131553062199, 9.09246735976705, 9.56989827135067, 6.63064200522999, 2.17938826375933, 9.07032938913815, 9.54771486944554, 0, 0, 0, 0, 0.0114515152831966, 0.00193766351461378, 0.0297012568626526, 0.00410511038746109, 0.0114515152831966, 0.00193766351461378, 0, 0, 0.0297012568626526, 0, 0.0114515152831966, 0, 0.0105981851326179, 0.000853330159296381, 0.0114515152831966, 0, 0, 0, 0, 0, 0.0114515152831966, 0, 0, 0, 0, 0, 0, 0.0114515152831966, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.63064200522999, 0, 0, 0, 0, 0, 0
3.45, 9.94774231638735, 3.26081861386235, 9.94774231638735, 10.4685488595963, 9.89988574329415, 3.25394131701567, 9.89988574329415, 10.4209343067146, 0, 0, 0, 0, 0.0478422427130436, 0.00684005717307085, 0.0478422427130436, 0.00684005717307085, 0.0478422427130436, 0.00684005717307085, 0, 0, 0.0478422427130436, 0, 0.0478422427130436, 0, 0.0319334079060645, 0.0159088348441196, 0.0478422427130436, 0, 0, 0, 0, 0, 0.0478422427130436, 0, 0, 0, 0, 0, 0, 0.0478422427130436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.89988574329415, 0, 0, 0, 0, 0, 0
3.46666666666667, 10.1269933572023, 3.31936788585353, 10.1269933572023, 10.6571195741839, 10.0775316114938, 3.3123269362748, 10.0775316114938, 10.6079287852732, 0, 0, 0, 0, 0.0494672425790974, 0.00702033784759667, 0.0494672425790974, 0.00702033784759667, 0.0494672425790974, 0.00702033784759667, 0, 0, 0.0494672425790974, 0, 0.0494672425790974, 0, 0.0328009135758751, 0.0166663290414941, 0.0494672425790974, 0, 0, 0, 0, 0, 0.0494672425790974, 0, 0, 0, 0, 0, 0, 0.0494672425790974, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.0775316114938, 0, 0, 0, 0, 0, 0
3.48333333333333, 10.2453406484055, 3.35795388944241, 10.2453406484055, 10.7815981804875, 10.1943125805449, 3.35071189012256, 10.1943125805449, 10.7308564038694, 0, 0, 0, 0, 0.0510282180417047, 0.00721614697652999, 0.0510282180417047, 0.00721614697652999, 0.0510282180417047, 0.00721614697652999, 0, 0, 0.0510282180417047, 0, 0.0510282180417047, 0, 0.0336440156975265, 0.0173842023835778, 0.0510282180417047, 0, 0, 0, 0, 0, 0.0510282180417047, 0, 0, 0, 0, 0, 0, 0.0510282180417047, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.1943125805449, 0, 0, 0, 0, 0, 0
3.5, 10.1216601636384, 3.31759798040292, 10.2453406484055, 10.7815981804875, 10.0723347369907, 3.31061340568954, 10.1943125805449, 10.7308564038694, 0, 0, 0, 0, 0.0493219122487511, 0.00700464742968367, 0.0510282180417047, 0.00721614697652999, 0.0493219122487511, 0.00700464742968367, 0, 0, 0.0510282180417047, 0, 0.0493219122487511, 0, 0.0327760579488153, 0.0165458543381696, 0.0493219122487511, 0, 0, 0, 0, 0, 0.0493219122487511, 0, 0, 0, 0, 0, 0, 0.0493219122487511, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.0723347369907, 0, 0, 0, 0, 0, 0
3.51666666666667, 10.3550125709146, 3.39417547209052, 10.3550125709146, 10.8970965160055, 10.3048017184676, 3.38700495920418, 10.3048017184676, 10.8471535920999, 0, 0, 0, 0, 0.0502469549050315, 0.00721735758346051, 0.0510282180417047, 0.00721735758346051, 0.0502469549050315, 0.00721735758346051, 0, 0, 0.0510282180417047, 0, 0.0502469549050315, 0, 0.033987016336707, 0.0162599386084422, 0.0502469549050315, 0, 0, 0, 0, 0, 0.0502469549050315, 0, 0, 0, 0, 0, 0, 0.0502469549050315, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.3048017184676, 0, 0, 0, 0, 0, 0
3.53333333333333, 10.4194300819233, 3.41470731532712, 10.4194300819233, 10.9647047056196, 10.3657105781803, 3.40704626703058, 10.3657105781803, 10.9112749051743, 0, 0, 0, 0, 0.0536717629189285, 0.00762602285135491, 0.0536717629189285, 0.00762602285135491, 0.0536717629189285, 0.00762602285135491, 0, 0, 0.0536717629189285, 0, 0.0536717629189285, 0, 0.035510887782241, 0.0181608751793379, 0.0536717629189285, 0, 0, 0, 0, 0, 0.0536717629189285, 0, 0, 0, 0, 0, 0, 0.0536717629189285, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.3657105781803, 0, 0, 0, 0, 0, 0
3.55, 10.3776553503488, 3.40057056611789, 10.4194300819233, 10.9647047056196, 10.3223914179498, 3.39280256728032, 10.3657105781803, 10.9112749051743, 0, 0, 0, 0, 0.0551888243689085, 0.00774928466960248, 0.0551888243689085, 0.00774928466960248, 0.0551888243689085, 0.00774928466960248, 0, 0, 0.0551888243689085, 0, 0.0551888243689085, 0, 0.0358693668953988, 0.0193194575173807, 0.0551888243689085, 0, 0, 0, 0, 0, 0.0551888243689085, 0, 0, 0, 0, 0, 0, 0.0551888243689085, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.3223914179498, 0, 0, 0, 0, 0, 0
3.56666666666667, 10.4584621862934, 3.42704224627495, 10.4584621862934, 11.0056371855464, 10.4025128661365, 3.41914013634519, 10.4025128661365, 10.9500133882157, 0, 0, 0, 0, 0.0559844175692487, 0.00790725732560276, 0.0559844175692487, 0.00790725732560276, 0.0559844175692487, 0.00790725732560276, 0, 0, 0.0559844175692487, 0, 0.0559844175692487, 0, 0.0366460078480458, 0.0193384097659234, 0.0559844175692487, 0, 0, 0, 0, 0, 0.0559844175692487, 0, 0, 0, 0, 0, 0, 0.0559844175692487, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.4025128661365, 0, 0, 0, 0, 0, 0
3.58333333333333, 10.2862252337038, 3.3710683234991, 10.4584621862934, 11.0056371855464, 10.2335808994541, 3.36360916598665, 10.4025128661365, 10.9500133882157, 0, 0, 0, 0, 0.0526450819191089, 0.00749143560633532, 0.0559844175692487, 0.00790725732560276, 0.0526450819191089, 0.00749143560633532, 0, 0, 0.0559844175692487, 0, 0.0526450819191089, 0, 0.0349385328851724, 0.017706549076363, 0.0526450819191089, 0, 0, 0, 0, 0, 0.0526450819191089, 0, 0, 0, 0, 0, 0, 0.0526450819191089, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.2335808994541, 0, 0, 0, 0, 0, 0
3.6, 10.2422608801586, 3.35617049661423, 10.4584621862934, 11.0056371855464, 10.187688271892, 3.34852795948705, 10.4025128661365, 10.9500133882157, 0, 0, 0, 0, 0.0544344324528039, 0.00759789065345129, 0.0559844175692487, 0.00790725732560276, 0.0544344324528039, 0.00759789065345129, 0, 0, 0.0559844175692487, 0, 0.0544344324528039, 0, 0.0349443265222407, 0.0194901059741458, 0.0544344324528039, 0, 0, 0, 0, 0, 0.0544344324528039, 0, 0, 0, 0, 0, 0, 0.0544344324528039, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.187688271892, 0, 0, 0, 0, 0, 0
3.61666666666667, 10.1767607652315, 3.33463771661801, 10.4584621862934, 11.0056371855464, 10.1223387906915, 3.32705102814766, 10.4025128661365, 10.9500133882157, 0, 0, 0, 0, 0.0544098544563566, 0.00758974889379729, 0.0559844175692487, 0.00790725732560276, 0.0544098544563566, 0.00758974889379729, 0, 0, 0.0559844175692487, 0, 0.0544098544563566, 0, 0.0348746589993531, 0.0195351955005637, 0.0544098544563566, 0, 0, 0, 0, 0, 0.0544098544563566, 0, 0, 0, 0, 0, 0, 0.0544098544563566, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.1223387906915, 0, 0, 0, 0, 0, 0
3.63333333333333, 10.1004675758381, 3.30937096776887, 10.4584621862934, 11.0056371855464, 10.0457194443244, 3.30183476176618, 10.4025128661365, 10.9500133882157, 0, 0, 0, 0, 0.0546211037840757, 0.00757025503536784, 0.0559844175692487, 0.00790725732560276, 0.0546211037840757, 0.00757025503536784, 0, 0, 0.0559844175692487, 0, 0.0546211037840757, 0, 0.0345667676349201, 0.0200543361939751, 0.0546211037840757, 0, 0, 0, 0, 0, 0.0546211037840757, 0, 0, 0, 0, 0, 0, 0.0546211037840757, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.0457194443244, 0, 0, 0, 0, 0, 0
3.65, 10.4178004849653, 3.41391310378906, 10.4584621862934, 11.0056371855464, 10.363790701473, 3.40636805320805, 10.4025128661365, 10.9500133882157, 0, 0, 0, 0, 0.0540693135504527, 0.00764357637751253, 0.0559844175692487, 0.00790725732560276, 0.0540693135504527, 0.00764357637751253, 0, 0, 0.0559844175692487, 0, 0.0540693135504527, 0, 0.0355815239808268, 0.0184877896163673, 0.0540693135504527, 0, 0, 0, 0, 0, 0.0540693135504527, 0, 0, 0, 0, 0, 0, 0.0540693135504527, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.363790701473, 0, 0, 0, 0, 0, 0
3.66666666666667, 10.3125061856262, 3.3794871552991, 10.4584621862934, 11.0056371855464, 10.2587410048133, 3.3719035364268, 10.4025128661365, 10.9500133882157, 0, 0, 0, 0, 0.0537337450260317, 0.00753914065696663, 0.0559844175692487, 0.00790725732560276, 0.0537337450260317, 0.00753914065696663, 0, 0, 0.0559844175692487, 0, 0.0537337450260317, 0, 0.0349429271752628, 0.018790817896429, 0.0537337450260317, 0, 0, 0, 0, 0, 0.0537337450260317, 0, 0, 0, 0, 0, 0, 0.0537337450260317, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.2587410048133, 0, 0, 0, 0, 0, 0
3.68333333333333, 10.528803507263, 3.45046685379092, 10.528803507263, 11.0797754852553, 10.4746505912805, 3.44282384751383, 10.4746505912805, 11.0259394635751, 0, 0, 0, 0, 0.0541930380467145, 0.00770625909879446, 0.0559844175692487, 0.00790725732560276, 0.0541930380467145, 0.00770625909879446, 0, 0, 0.0559844175692487, 0, 0.0541930380467145, 0, 0.0360377628386718, 0.018155275255628, 0.0541930380467145, 0, 0, 0, 0, 0, 0.0541930380467145, 0, 0, 0, 0, 0, 0, 0.0541930380467145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.4746505912805, 0, 0, 0, 0, 0, 0
3.7, 10.7169848467593, 3.51250676036626, 10.7169848467593, 11.2779194866467, 10.6627759856378, 3.50469522468236, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0543457858117545, 0.00782437029773403, 0.0559844175692487, 0.00790725732560276, 0.0543457858117545, 0.00782437029773403, 0, 0, 0.0559844175692487, 0, 0.0543457858117545, 0, 0.0368669092585742, 0.0174788766007457, 0.0543457858117545, 0, 0, 0, 0, 0, 0.0543457858117545, 0, 0, 0, 0, 0, 0, 0.0543457858117545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.6627759856378, 0, 0, 0, 0, 0, 0
3.71666666666667, 10.5905027133205, 3.47135128041645, 10.7169848467593, 11.2779194866467, 10.5383146285888, 3.4637909435234, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0522651743266592, 0.00755626580808422, 0.0559844175692487, 0.00790725732560276, 0.0522651743266592, 0.00755626580808422, 0, 0, 0.0559844175692487, 0, 0.0522651743266592, 0, 0.0359104466384024, 0.0163547277332743, 0.0522651743266592, 0, 0, 0, 0, 0, 0.0522651743266592, 0, 0, 0, 0, 0, 0, 0.0522651743266592, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.5383146285888, 0, 0, 0, 0, 0, 0
3.73333333333333, 10.5802881571094, 3.46787191441471, 10.7169848467593, 11.2779194866467, 10.5283330844256, 3.46046075299375, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0518437352253894, 0.00746538617617392, 0.0559844175692487, 0.00790725732560276, 0.0518437352253894, 0.00746538617617392, 0, 0, 0.0559844175692487, 0, 0.0518437352253894, 0, 0.035609532459445, 0.0162342028120035, 0.0518437352253894, 0, 0, 0, 0, 0, 0.0518437352253894, 0, 0, 0, 0, 0, 0, 0.0518437352253894, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.5283330844256, 0, 0, 0, 0, 0, 0
3.75, 10.3152602424297, 3.38129114076773, 10.7169848467593, 11.2779194866467, 10.2654913168365, 3.37411611401703, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0497359647108748, 0.00714152068866537, 0.0559844175692487, 0.00790725732560276, 0.0497359647108748, 0.00714152068866537, 0, 0, 0.0559844175692487, 0, 0.0497359647108748, 0, 0.0339815244946331, 0.0157544402598839, 0.0497359647108748, 0, 0, 0, 0, 0, 0.0497359647108748, 0, 0, 0, 0, 0, 0, 0.0497359647108748, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.2654913168365, 0, 0, 0, 0, 0, 0
3.76666666666667, 10.287918009369, 3.37216759296018, 10.7169848467593, 11.2779194866467, 10.2379627004917, 3.36504457000135, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0498988132031652, 0.00713379982793464, 0.0559844175692487, 0.00790725732560276, 0.0498988132031652, 0.00713379982793464, 0, 0, 0.0559844175692487, 0, 0.0498988132031652, 0, 0.033823759062397, 0.0160750541848942, 0.0498988132031652, 0, 0, 0, 0, 0, 0.0498988132031652, 0, 0, 0, 0, 0, 0, 0.0498988132031652, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.2379627004917, 0, 0, 0, 0, 0, 0
3.78333333333333, 6.90723705507896, 2.26832060653493, 10.7169848467593, 11.2779194866467, 6.89496428585414, 2.26626339829636, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0122798378124297, 0.0020977952094848, 0.0559844175692487, 0.00790725732560276, 0.0122798378124297, 0.0020977952094848, 0, 0, 0.0559844175692487, 0, 0.0122798378124297, 0, 0.0114101136339005, 0.000869724190464026, 0.0122798378124297, 0, 0, 0, 0, 0, 0.0122798378124297, 0, 0, 0, 0, 0, 0, 0.0122798378124297, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.89496428585414, 0, 0, 0, 0, 0, 0
3.8, 6.9688551963552, 2.28844971707097, 10.7169848467593, 11.2779194866467, 6.95596906584611, 2.28632050280622, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0128558414267305, 0.00216254352126464, 0.0559844175692487, 0.00790725732560276, 0.0128558414267305, 0.00216254352126464, 0, 0, 0.0559844175692487, 0, 0.0128558414267305, 0, 0.0117115790553792, 0.00114426238403563, 0.0128558414267305, 0, 0, 0, 0, 0, 0.0128558414267305, 0, 0, 0, 0, 0, 0, 0.0128558414267305, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.95596906584611, 0, 0, 0, 0, 0, 0
3.81666666666667, 6.89804134408718, 2.26521432135394, 10.7169848467593, 11.2779194866467, 6.88521888801203, 2.26306290968942, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0128097943578328, 0.00215448133310529, 0.0559844175692487, 0.00790725732560276, 0.0128097943578328, 0.00215448133310529, 0, 0, 0.0559844175692487, 0, 0.0128097943578328, 0, 0.0116536095129471, 0.00115618485757839, 0.0128097943578328, 0, 0, 0, 0, 0, 0.0128097943578328, 0, 0, 0, 0, 0, 0, 0.0128097943578328, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.88521888801203, 0, 0, 0, 0, 0, 0
3.83333333333333, 6.71751879356691, 2.20592330815231, 10.7169848467593, 11.2779194866467, 6.70509232695796, 2.203855420587, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0124098961935492, 0.00208801203795061, 0.0559844175692487, 0.00790725732560276, 0.0124098961935492, 0.00208801203795061, 0, 0, 0.0559844175692487, 0, 0.0124098961935492, 0, 0.011231403055732, 0.00117849314987951, 0.0124098961935492, 0, 0, 0, 0, 0, 0.0124098961935492, 0, 0, 0, 0, 0, 0, 0.0124098961935492, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.70509232695796, 0, 0, 0, 0, 0, 0
3.85, 6.82588415641414, 2.24143362604184, 10.7169848467593, 11.2779194866467, 6.81287593042221, 2.23928477231078, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0130248027893635, 0.00217435572315607, 0.0559844175692487, 0.00790725732560276, 0.0130248027893635, 0.00217435572315607, 0, 0, 0.0559844175692487, 0, 0.0130248027893635, 0, 0.011663175334614, 0.00136162746742123, 0.0130248027893635, 0, 0, 0, 0, 0, 0.0130248027893635, 0, 0, 0, 0, 0, 0, 0.0130248027893635, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.81287593042221, 0, 0, 0, 0, 0, 0
3.86666666666667, 6.52488564674555, 2.14260595119803, 10.7169848467593, 11.2779194866467, 6.51268939686894, 2.14061447626234, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.012163140693535, 0.00201917227252379, 0.0559844175692487, 0.00790725732560276, 0.012163140693535, 0.00201917227252379, 0, 0, 0.0559844175692487, 0, 0.012163140693535, 0, 0.0108022982583237, 0.00136084244661542, 0.012163140693535, 0, 0, 0, 0, 0, 0.012163140693535, 0, 0, 0, 0, 0, 0, 0.012163140693535, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.51268939686894, 0, 0, 0, 0, 0, 0
3.88333333333333, 6.09376192489167, 2.00118964897778, 10.7169848467593, 11.2779194866467, 6.08313941373768, 1.99942559827084, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.010561460413432, 0.00175386821266316, 0.0559844175692487, 0.00790725732560276, 0.010561460413432, 0.00175386821266316, 0, 0, 0.0559844175692487, 0, 0.010561460413432, 0, 0.00937392048626744, 0.00118753993657167, 0.010561460413432, 0, 0, 0, 0, 0, 0.010561460413432, 0, 0, 0, 0, 0, 0, 0.010561460413432, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.08313941373768, 0, 0, 0, 0, 0, 0
3.9, 6.36616222482753, 2.090494492969, 10.7169848467593, 11.2779194866467, 6.35453951822275, 2.08863905258912, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0116607199651111, 0.00189345961005767, 0.0559844175692487, 0.00790725732560276, 0.0116607199651111, 0.00189345961005767, 0, 0, 0.0559844175692487, 0, 0.0116607199651111, 0, 0.0100890645224996, 0.00157165545296666, 0.0116607199651111, 0, 0, 0, 0, 0, 0.0116607199651111, 0, 0, 0, 0, 0, 0, 0.0116607199651111, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.35453951822275, 0, 0, 0, 0, 0, 0
3.91666666666667, 6.69755150904377, 2.19928708096104, 10.7169848467593, 11.2779194866467, 6.68488344261452, 2.19721939880216, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0127105127217835, 0.00206821291759813, 0.0559844175692487, 0.00790725732560276, 0.0127105127217835, 0.00206821291759813, 0, 0, 0.0559844175692487, 0, 0.0127105127217835, 0, 0.0110570356531185, 0.00165347708041845, 0.0127105127217835, 0, 0, 0, 0, 0, 0.0127105127217835, 0, 0, 0, 0, 0, 0, 0.0127105127217835, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.68488344261452, 0, 0, 0, 0, 0, 0
3.93333333333333, 6.7604544752265, 2.2202425959317, 10.7169848467593, 11.2779194866467, 6.74879509238223, 2.21820572151857, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0117881732284773, 0.0019754261993511, 0.0559844175692487, 0.00790725732560276, 0.0117881732284773, 0.0019754261993511, 0, 0, 0.0559844175692487, 0, 0.0117881732284773, 0, 0.0108738891133975, 0.000914284125240357, 0.0117881732284773, 0, 0, 0, 0, 0, 0.0117881732284773, 0, 0, 0, 0, 0, 0, 0.0117881732284773, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.74879509238223, 0, 0, 0, 0, 0, 0
3.95, 6.94652257616417, 2.2812876972781, 10.7169848467593, 11.2779194866467, 6.93433412530902, 2.2792054861438, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.012207763277111, 0.00205844729748925, 0.0559844175692487, 0.00790725732560276, 0.012207763277111, 0.00205844729748925, 0, 0, 0.0559844175692487, 0, 0.012207763277111, 0, 0.0113910802243235, 0.000816683063684534, 0.012207763277111, 0, 0, 0, 0, 0, 0.012207763277111, 0, 0, 0, 0, 0, 0, 0.012207763277111, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.93433412530902, 0, 0, 0, 0, 0, 0
3.96666666666667, 7.22966673255953, 2.37414169904402, 10.7169848467593, 11.2779194866467, 7.21641477401683, 2.37191375848189, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0134259791058597, 0.00224898141060293, 0.0559844175692487, 0.00790725732560276, 0.0134259791058597, 0.00224898141060293, 0, 0, 0.0559844175692487, 0, 0.0134259791058597, 0, 0.0124499458423214, 0.000976033274421819, 0.0134259791058597, 0, 0, 0, 0, 0, 0.0134259791058597, 0, 0, 0, 0, 0, 0, 0.0134259791058597, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.21641477401683, 0, 0, 0, 0, 0, 0
3.98333333333333, 7.45501089395063, 2.44804867672348, 10.7169848467593, 11.2779194866467, 7.44130242618922, 2.44583844777606, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0137390762962022, 0.0022451910666293, 0.0559844175692487, 0.00790725732560276, 0.0137390762962022, 0.0022451910666293, 0, 0, 0.0559844175692487, 0, 0.0137390762962022, 0, 0.0123707030500744, 0.00136837325664801, 0.0137390762962022, 0, 0, 0, 0, 0, 0.0137390762962022, 0, 0, 0, 0, 0, 0, 0.0137390762962022, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.44130242618922, 0, 0, 0, 0, 0, 0
4, 7.38219420973074, 2.42412219204057, 10.7169848467593, 11.2779194866467, 7.36862930202863, 2.42195219640808, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0135574073056825, 0.00218722432440763, 0.0559844175692487, 0.00790725732560276, 0.0135574073056825, 0.00218722432440763, 0, 0, 0.0559844175692487, 0, 0.0135574073056825, 0, 0.0120125753157268, 0.00154483199991242, 0.0135574073056825, 0, 0, 0, 0, 0, 0.0135574073056825, 0, 0, 0, 0, 0, 0, 0.0135574073056825, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.36862930202863, 0, 0, 0, 0, 0, 0
4.01666666666667, 7.5123633909656, 2.46662552840544, 10.7169848467593, 11.2779194866467, 7.49741008699302, 2.4642650839118, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0151898715919443, 0.00236330668529787, 0.0559844175692487, 0.00790725732560276, 0.0151898715919443, 0.00236330668529787, 0, 0, 0.0559844175692487, 0, 0.0151898715919443, 0, 0.0128313986041225, 0.0023584729960891, 0.0151898715919443, 0, 0, 0, 0, 0, 0.0151898715919443, 0, 0, 0, 0, 0, 0, 0.0151898715919443, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.49741008699302, 0, 0, 0, 0, 0, 0
4.03333333333333, 7.34003694046603, 2.4100662391283, 10.7169848467593, 11.2779194866467, 7.32554651366059, 2.40778233787739, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0144541014986553, 0.00223637821346923, 0.0559844175692487, 0.00790725732560276, 0.0144541014986553, 0.00223637821346923, 0, 0, 0.0559844175692487, 0, 0.0144541014986553, 0, 0.0121432546249803, 0.00231084688108298, 0.0144541014986553, 0, 0, 0, 0, 0, 0.0144541014986553, 0, 0, 0, 0, 0, 0, 0.0144541014986553, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.32554651366059, 0, 0, 0, 0, 0, 0
4.05, 7.13347245290375, 2.34243332488276, 10.7169848467593, 11.2779194866467, 7.12047411664857, 2.34038150032458, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0128657675111643, 0.00199298089598827, 0.0559844175692487, 0.00790725732560276, 0.0128657675111643, 0.00199298089598827, 0, 0, 0.0559844175692487, 0, 0.0128657675111643, 0, 0.0109269922681826, 0.00193877524980456, 0.0128657675111643, 0, 0, 0, 0, 0, 0.0128657675111643, 0, 0, 0, 0, 0, 0, 0.0128657675111643, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.12047411664857, 0, 0, 0, 0, 0, 0
4.06666666666667, 7.52186112755418, 2.46978113429591, 10.7169848467593, 11.2779194866467, 7.5075159369459, 2.46761907422455, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0144337562932767, 0.00226676658424151, 0.0559844175692487, 0.00790725732560276, 0.0144337562932767, 0.00226676658424151, 0, 0, 0.0559844175692487, 0, 0.0144337562932767, 0, 0.0123694856480142, 0.00206427065386282, 0.0144337562932767, 0, 0, 0, 0, 0, 0.0144337562932767, 0, 0, 0, 0, 0, 0, 0.0144337562932767, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.5075159369459, 0, 0, 0, 0, 0, 0
4.08333333333333, 7.41466760467035, 2.43469496111622, 10.7169848467593, 11.2779194866467, 7.40073885315755, 2.43250841262593, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.013860102049048, 0.00217852314441275, 0.0559844175692487, 0.00790725732560276, 0.013860102049048, 0.00217852314441275, 0, 0, 0.0559844175692487, 0, 0.013860102049048, 0, 0.0119354949205227, 0.00192460713712164, 0.013860102049048, 0, 0, 0, 0, 0, 0.013860102049048, 0, 0, 0, 0, 0, 0, 0.013860102049048, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.40073885315755, 0, 0, 0, 0, 0, 0
4.1, 6.92205062192235, 2.2732242751703, 10.7169848467593, 11.2779194866467, 6.9101438576331, 2.27124155579362, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0117608621884619, 0.00186049626110939, 0.0559844175692487, 0.00790725732560276, 0.0117608621884619, 0.00186049626110939, 0, 0, 0.0559844175692487, 0, 0.0117608621884619, 0, 0.0102271841029712, 0.00153367809253294, 0.0117608621884619, 0, 0, 0, 0, 0, 0.0117608621884619, 0, 0, 0, 0, 0, 0, 0.0117608621884619, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.9101438576331, 0, 0, 0, 0, 0, 0
4.11666666666667, 7.2469101100443, 2.37982125670325, 10.7169848467593, 11.2779194866467, 7.23448832533694, 2.3778578210495, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0125095382966969, 0.00195787849116055, 0.0559844175692487, 0.00790725732560276, 0.0125095382966969, 0.00195787849116055, 0, 0, 0.0559844175692487, 0, 0.0125095382966969, 0, 0.0107830136607519, 0.00172652464299652, 0.0125095382966969, 0, 0, 0, 0, 0, 0.0125095382966969, 0, 0, 0, 0, 0, 0, 0.0125095382966969, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.23448832533694, 0, 0, 0, 0, 0, 0
4.13333333333333, 7.70939891691963, 2.53160399479333, 10.7169848467593, 11.2779194866467, 7.69532826597192, 2.5293213153443, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0142467523146979, 0.00226149264290162, 0.0559844175692487, 0.00790725732560276, 0.0142467523146979, 0.00226149264290162, 0, 0, 0.0559844175692487, 0, 0.0142467523146979, 0, 0.0124654158278746, 0.00178133649477628, 0.0142467523146979, 0, 0, 0, 0, 0, 0.0142467523146979, 0, 0, 0, 0, 0, 0, 0.0142467523146979, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.69532826597192, 0, 0, 0, 0, 0, 0
4.15, 7.80269259097004, 2.56208861070671, 10.7169848467593, 11.2779194866467, 7.78790370796364, 2.55976488591725, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0148218982710174, 0.00236064697945062, 0.0559844175692487, 0.00790725732560276, 0.0148218982710174, 0.00236064697945062, 0, 0, 0.0559844175692487, 0, 0.0148218982710174, 0, 0.0129371036358189, 0.0018847946437294, 0.0148218982710174, 0, 0, 0, 0, 0, 0.0148218982710174, 0, 0, 0, 0, 0, 0, 0.0148218982710174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.78790370796364, 0, 0, 0, 0, 0, 0
