"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
4.16666666666667, 7.80272445124723, 2.56212041833863, 10.7169848467593, 11.2779194866467, 7.78790264262108, 2.55975982146605, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0148217566665951, 0.00236065411593316, 0.0559844175692487, 0.00790725732560276, 0.0148217566665951, 0.00236065411593316, 0, 0, 0.0559844175692487, 0, 0.0148217566665951, 0, 0.0129372259727909, 0.00188453070234094, 0.0148217566665951, 0, 0, 0, 0, 0, 0.0148217566665951, 0, 0, 0, 0, 0, 0, 0.0148217566665951, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.78790264262108, 0, 0, 0, 0, 0, 0
4.18333333333333, 7.8993898351354, 2.59383512159299, 10.7169848467593, 11.2779194866467, 7.88428830469544, 2.59144411883674, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0151219162633476, 0.00242023819016481, 0.0559844175692487, 0.00790725732560276, 0.0151219162633476, 0.00242023819016481, 0, 0, 0.0559844175692487, 0, 0.0151219162633476, 0, 0.0133077111499013, 0.00181420512241638, 0.0151219162633476, 0, 0, 0, 0, 0, 0.0151219162633476, 0, 0, 0, 0, 0, 0, 0.0151219162633476, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.88428830469544, 0, 0, 0, 0, 0, 0
4.2, 7.89248070013617, 2.59152196242472, 10.7169848467593, 11.2779194866467, 7.87701959723253, 2.58904808023144, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.015503949830672, 0.00246312633393317, 0.0559844175692487, 0.00790725732560276, 0.015503949830672, 0.00246312633393317, 0, 0, 0.0559844175692487, 0, 0.015503949830672, 0, 0.0134585579390711, 0.00204539190017588, 0.015503949830672, 0, 0, 0, 0, 0, 0.015503949830672, 0, 0, 0, 0, 0, 0, 0.015503949830672, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.87701959723253, 0, 0, 0, 0, 0, 0
4.21666666666667, 7.95271927580232, 2.61117278063867, 10.7169848467593, 11.2779194866467, 7.93650844411914, 2.60860011973576, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0162931793405082, 0.00255675816573294, 0.0559844175692487, 0.00790725732560276, 0.0162931793405082, 0.00255675816573294, 0, 0, 0.0559844175692487, 0, 0.0162931793405082, 0, 0.0138371731779947, 0.00245600617059054, 0.0162931793405082, 0, 0, 0, 0, 0, 0.0162931793405082, 0, 0, 0, 0, 0, 0, 0.0162931793405082, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.93650844411914, 0, 0, 0, 0, 0, 0
4.23333333333333, 7.90222290691602, 2.59469902191041, 10.7169848467593, 11.2779194866467, 7.88644880893448, 2.59213739899861, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0157026272661223, 0.00250339003359975, 0.0559844175692487, 0.00790725732560276, 0.0157026272661223, 0.00250339003359975, 0, 0, 0.0559844175692487, 0, 0.0157026272661223, 0, 0.0136678798756161, 0.0020347473990634, 0.0157026272661223, 0, 0, 0, 0, 0, 0.0157026272661223, 0, 0, 0, 0, 0, 0, 0.0157026272661223, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.88644880893448, 0, 0, 0, 0, 0, 0
4.25, 7.67935257528057, 2.52171071432847, 10.7169848467593, 11.2779194866467, 7.66513404587282, 2.51940623238382, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0140671065706078, 0.00228506623552485, 0.0559844175692487, 0.00790725732560276, 0.0140671065706078, 0.00228506623552485, 0, 0, 0.0559844175692487, 0, 0.0140671065706078, 0, 0.0126115720151766, 0.00145553456398048, 0.0140671065706078, 0, 0, 0, 0, 0, 0.0140671065706078, 0, 0, 0, 0, 0, 0, 0.0140671065706078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.66513404587282, 0, 0, 0, 0, 0, 0
4.26666666666667, 7.99527277070278, 2.62543619549476, 10.7169848467593, 11.2779194866467, 7.98019187273865, 2.62295855187771, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0151290712832533, 0.00248558076460011, 0.0559844175692487, 0.00790725732560276, 0.0151290712832533, 0.00248558076460011, 0, 0, 0.0559844175692487, 0, 0.0151290712832533, 0, 0.0137604557378498, 0.00136861555542329, 0.0151290712832533, 0, 0, 0, 0, 0, 0.0151290712832533, 0, 0, 0, 0, 0, 0, 0.0151290712832533, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.98019187273865, 0, 0, 0, 0, 0, 0
4.28333333333333, 7.68200560472466, 2.52256845618408, 10.7169848467593, 11.2779194866467, 7.66736414075609, 2.52014167833433, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0146075065578313, 0.00241843936841411, 0.0559844175692487, 0.00790725732560276, 0.0146075065578313, 0.00241843936841411, 0, 0, 0.0559844175692487, 0, 0.0146075065578313, 0, 0.0133053787133055, 0.00130212785395015, 0.0146075065578313, 0, 0, 0, 0, 0, 0.0146075065578313, 0, 0, 0, 0, 0, 0, 0.0146075065578313, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.66736414075609, 0, 0, 0, 0, 0, 0
4.3, 7.59770501111104, 2.49497335304811, 10.7169848467593, 11.2779194866467, 7.58364597347238, 2.49262099257847, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0139613195074612, 0.00232941554128276, 0.0559844175692487, 0.00790725732560276, 0.0139613195074612, 0.00232941554128276, 0, 0, 0.0559844175692487, 0, 0.0139613195074612, 0, 0.0128981562733002, 0.00106316324403511, 0.0139613195074612, 0, 0, 0, 0, 0, 0.0139613195074612, 0, 0, 0, 0, 0, 0, 0.0139613195074612, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.58364597347238, 0, 0, 0, 0, 0, 0
4.31666666666667, 7.59761507932328, 2.49495602780443, 10.7169848467593, 11.2779194866467, 7.58365429623872, 2.4926266158712, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0139606347565841, 0.0023293322880873, 0.0559844175692487, 0.00790725732560276, 0.0139606347565841, 0.0023293322880873, 0, 0, 0.0559844175692487, 0, 0.0139606347565841, 0, 0.0128978064186288, 0.0010628283478156, 0.0139606347565841, 0, 0, 0, 0, 0, 0.0139606347565841, 0, 0, 0, 0, 0, 0, 0.0139606347565841, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.58365429623872, 0, 0, 0, 0, 0, 0
4.33333333333333, 7.54288441994697, 2.47708377697476, 10.7169848467593, 11.2779194866467, 7.52949370251073, 2.47482197944616, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0132334668093677, 0.00222020515562936, 0.0559844175692487, 0.00790725732560276, 0.0132334668093677, 0.00222020515562936, 0, 0, 0.0559844175692487, 0, 0.0132334668093677, 0, 0.0123748555147332, 0.000858611305181971, 0.0132334668093677, 0, 0, 0, 0, 0, 0.0132334668093677, 0, 0, 0, 0, 0, 0, 0.0132334668093677, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.52949370251073, 0, 0, 0, 0, 0, 0
4.35, 6.91791839785791, 2.27177692191978, 10.7169848467593, 11.2779194866467, 6.90520118832475, 2.26963301931935, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0126388608832603, 0.00214885760680774, 0.0559844175692487, 0.00790725732560276, 0.0126388608832603, 0.00214885760680774, 0, 0, 0.0559844175692487, 0, 0.0126388608832603, 0, 0.0117485596447194, 0.000890301248624066, 0.0126388608832603, 0, 0, 0, 0, 0, 0.0126388608832603, 0, 0, 0, 0, 0, 0, 0.0126388608832603, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.90520118832475, 0, 0, 0, 0, 0, 0
4.36666666666667, 7.13154154437763, 2.34189255383755, 10.7169848467593, 11.2779194866467, 7.11810128811918, 2.33960830105408, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0135607044989049, 0.0022955263729407, 0.0559844175692487, 0.00790725732560276, 0.0135607044989049, 0.0022955263729407, 0, 0, 0.0559844175692487, 0, 0.0135607044989049, 0, 0.0125368635272724, 0.00102384098171065, 0.0135607044989049, 0, 0, 0, 0, 0, 0.0135607044989049, 0, 0, 0, 0, 0, 0, 0.0135607044989049, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.11810128811918, 0, 0, 0, 0, 0, 0
4.38333333333333, 6.47643720531782, 2.12680745607201, 10.7169848467593, 11.2779194866467, 6.46455309009494, 2.1247982845301, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0117108553014424, 0.00200650183424243, 0.0559844175692487, 0.00790725732560276, 0.0117108553014424, 0.00200650183424243, 0, 0, 0.0559844175692487, 0, 0.0117108553014424, 0, 0.0108942784640644, 0.000816576846420854, 0.0117108553014424, 0, 0, 0, 0, 0, 0.0117108553014424, 0, 0, 0, 0, 0, 0, 0.0117108553014424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.46455309009494, 0, 0, 0, 0, 0, 0
4.4, 6.13096252846654, 2.01349854723806, 10.7169848467593, 11.2779194866467, 6.12037542711309, 2.01167144386818, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0104860427924429, 0.00179060919280554, 0.0559844175692487, 0.00790725732560276, 0.0104860427924429, 0.00179060919280554, 0, 0, 0.0559844175692487, 0, 0.0104860427924429, 0, 0.00969450866724228, 0.000791534132909811, 0.0104860427924429, 0, 0, 0, 0, 0, 0.0104860427924429, 0, 0, 0, 0, 0, 0, 0.0104860427924429, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.12037542711309, 0, 0, 0, 0, 0, 0
4.41666666666667, 6.65715442193969, 2.185964993881, 10.7169848467593, 11.2779194866467, 6.64366409345113, 2.18367254733035, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0137928612041123, 0.00229961057340619, 0.0559844175692487, 0.00790725732560276, 0.0137928612041123, 0.00229961057340619, 0, 0, 0.0559844175692487, 0, 0.0137928612041123, 0, 0.0122040815270985, 0.00158877968532485, 0.0137928612041123, 0, 0, 0, 0, 0, 0.0137928612041123, 0, 0, 0, 0, 0, 0, 0.0137928612041123, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.64366409345113, 0, 0, 0, 0, 0, 0
4.43333333333333, 6.25955864972498, 2.05530534347723, 10.7169848467593, 11.2779194866467, 6.24667049992242, 2.05318559506575, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0128152203538676, 0.00207802633156405, 0.0559844175692487, 0.00790725732560276, 0.0128152203538676, 0.00207802633156405, 0, 0, 0.0559844175692487, 0, 0.0128152203538676, 0, 0.0108991351944972, 0.00191608516604678, 0.0128152203538676, 0, 0, 0, 0, 0, 0.0128152203538676, 0, 0, 0, 0, 0, 0, 0.0128152203538676, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.24667049992242, 0, 0, 0, 0, 0, 0
4.45, 6.50041602091414, 2.13429108969972, 10.7169848467593, 11.2779194866467, 6.48674131989592, 2.13209242605973, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0137693498420902, 0.00220013621442867, 0.0559844175692487, 0.00790725732560276, 0.0137693498420902, 0.00220013621442867, 0, 0, 0.0559844175692487, 0, 0.0137693498420902, 0, 0.011550289104359, 0.00221906074441226, 0.0137693498420902, 0, 0, 0, 0, 0, 0.0137693498420902, 0, 0, 0, 0, 0, 0, 0.0137693498420902, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.48674131989592, 0, 0, 0, 0, 0, 0
4.46666666666667, 6.27010464727243, 2.05862649203921, 10.7169848467593, 11.2779194866467, 6.2569728067333, 2.05657928651716, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0131072891318126, 0.00207687938416325, 0.0559844175692487, 0.00790725732560276, 0.0131072891318126, 0.00207687938416325, 0, 0, 0.0559844175692487, 0, 0.0131072891318126, 0, 0.0108323111983282, 0.00227497793931042, 0.0131072891318126, 0, 0, 0, 0, 0, 0.0131072891318126, 0, 0, 0, 0, 0, 0, 0.0131072891318126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.2569728067333, 0, 0, 0, 0, 0, 0
4.48333333333333, 6.32980314589332, 2.07824493195426, 10.7169848467593, 11.2779194866467, 6.3164272497972, 2.07610186505385, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0133665889458873, 0.00209718479375363, 0.0559844175692487, 0.00790725732560276, 0.0133665889458873, 0.00209718479375363, 0, 0, 0.0559844175692487, 0, 0.0133665889458873, 0, 0.0109094577020259, 0.00245713124974809, 0.0133665889458873, 0, 0, 0, 0, 0, 0.0133665889458873, 0, 0, 0, 0, 0, 0, 0.0133665889458873, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.3164272497972, 0, 0, 0, 0, 0, 0
4.5, 6.28981602526966, 2.0653300514561, 10.7169848467593, 11.2779194866467, 6.27776628702911, 2.06338895777181, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0119176576496944, 0.0019120287748372, 0.0559844175692487, 0.00790725732560276, 0.0119176576496944, 0.0019120287748372, 0, 0, 0.0559844175692487, 0, 0.0119176576496944, 0, 0.0102350950964069, 0.00168256255960169, 0.0119176576496944, 0, 0, 0, 0, 0, 0.0119176576496944, 0, 0, 0, 0, 0, 0, 0.0119176576496944, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.27776628702911, 0, 0, 0, 0, 0, 0
4.51666666666667, 6.12098016951302, 2.00988198473721, 10.7169848467593, 11.2779194866467, 6.10927113561595, 2.00802607258093, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0116878232708899, 0.00181079630868643, 0.0559844175692487, 0.00790725732560276, 0.0116878232708899, 0.00181079630868643, 0, 0, 0.0559844175692487, 0, 0.0116878232708899, 0, 0.0095273159494688, 0.00216050732651507, 0.0116878232708899, 0, 0, 0, 0, 0, 0.0116878232708899, 0, 0, 0, 0, 0, 0, 0.0116878232708899, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.10927113561595, 0, 0, 0, 0, 0, 0
4.53333333333333, 6.41260565915308, 2.10565515534732, 10.7169848467593, 11.2779194866467, 6.40064357025944, 2.10379409406769, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0120414161485445, 0.00195013738059625, 0.0559844175692487, 0.00790725732560276, 0.0120414161485445, 0.00195013738059625, 0, 0, 0.0559844175692487, 0, 0.0120414161485445, 0, 0.0104563835710138, 0.00158503258377731, 0.0120414161485445, 0, 0, 0, 0, 0, 0.0120414161485445, 0, 0, 0, 0, 0, 0, 0.0120414161485445, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.40064357025944, 0, 0, 0, 0, 0, 0
4.55, 6.76162222089465, 2.22031876721434, 10.7169848467593, 11.2779194866467, 6.74873861698896, 2.21819672101112, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.012935884395772, 0.00214222770030342, 0.0559844175692487, 0.00790725732560276, 0.012935884395772, 0.00214222770030342, 0, 0, 0.0559844175692487, 0, 0.012935884395772, 0, 0.0116084488466614, 0.00132743555679759, 0.012935884395772, 0, 0, 0, 0, 0, 0.012935884395772, 0, 0, 0, 0, 0, 0, 0.012935884395772, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.74873861698896, 0, 0, 0, 0, 0, 0
4.56666666666667, 6.60191481372793, 2.16790192306855, 10.7169848467593, 11.2779194866467, 6.58943539307641, 2.1658480502902, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0124672653876788, 0.00207588502716434, 0.0559844175692487, 0.00790725732560276, 0.0124672653876788, 0.00207588502716434, 0, 0, 0.0559844175692487, 0, 0.0124672653876788, 0, 0.011201833008664, 0.00126543238617963, 0.0124672653876788, 0, 0, 0, 0, 0, 0.0124672653876788, 0, 0, 0, 0, 0, 0, 0.0124672653876788, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.58943539307641, 0, 0, 0, 0, 0, 0
4.58333333333333, 6.60044121326691, 2.16754979251309, 10.7169848467593, 11.2779194866467, 6.58852718636096, 2.16553703931743, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0118169757889988, 0.00198480036275274, 0.0559844175692487, 0.00790725732560276, 0.0118169757889988, 0.00198480036275274, 0, 0, 0.0559844175692487, 0, 0.0118169757889988, 0, 0.0108521828027396, 0.000964792993954716, 0.0118169757889988, 0, 0, 0, 0, 0, 0.0118169757889988, 0, 0, 0, 0, 0, 0, 0.0118169757889988, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.58852718636096, 0, 0, 0, 0, 0, 0
4.6, 6.70556708701196, 2.20205597372966, 10.7169848467593, 11.2779194866467, 6.69325053123671, 2.1999612460257, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0123291331402991, 0.00207603266409518, 0.0559844175692487, 0.00790725732560276, 0.0123291331402991, 0.00207603266409518, 0, 0, 0.0559844175692487, 0, 0.0123291331402991, 0, 0.011311000132693, 0.00101813301588817, 0.0123291331402991, 0, 0, 0, 0, 0, 0.0123291331402991, 0, 0, 0, 0, 0, 0, 0.0123291331402991, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.69325053123671, 0, 0, 0, 0, 0, 0
4.61666666666667, 6.77060061167402, 2.22336268913939, 10.7169848467593, 11.2779194866467, 6.75798426263767, 2.2212434555742, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.012661760191313, 0.00212494505255904, 0.0559844175692487, 0.00790725732560276, 0.012661760191313, 0.00212494505255904, 0, 0, 0.0559844175692487, 0, 0.012661760191313, 0, 0.0115646092897564, 0.00109715090983219, 0.012661760191313, 0, 0, 0, 0, 0, 0.012661760191313, 0, 0, 0, 0, 0, 0, 0.012661760191313, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.75798426263767, 0, 0, 0, 0, 0, 0
4.63333333333333, 6.89988353364466, 2.26560007850238, 10.7169848467593, 11.2779194866467, 6.88599269563638, 2.26333289013686, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0140818547031533, 0.0023141296375797, 0.0559844175692487, 0.00790725732560276, 0.0140818547031533, 0.0023141296375797, 0, 0, 0.0559844175692487, 0, 0.0140818547031533, 0, 0.0123858290411148, 0.0016960256695437, 0.0140818547031533, 0, 0, 0, 0, 0, 0.0140818547031533, 0, 0, 0, 0, 0, 0, 0.0140818547031533, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.88599269563638, 0, 0, 0, 0, 0, 0
4.65, 6.88015704966034, 2.25920254175279, 10.7169848467593, 11.2779194866467, 6.86677402369759, 2.25700003047644, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0133110833270959, 0.00224399221327342, 0.0559844175692487, 0.00790725732560276, 0.0133110833270959, 0.00224399221327342, 0, 0, 0.0559844175692487, 0, 0.0133110833270959, 0, 0.012183515613344, 0.00112756772211296, 0.0133110833270959, 0, 0, 0, 0, 0, 0.0133110833270959, 0, 0, 0, 0, 0, 0, 0.0133110833270959, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.86677402369759, 0, 0, 0, 0, 0, 0
4.66666666666667, 7.22985821504543, 2.37401702210814, 10.7169848467593, 11.2779194866467, 7.21554772300398, 2.37163940892404, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0144065876928922, 0.00242628879100342, 0.0559844175692487, 0.00790725732560276, 0.0144065876928922, 0.00242628879100342, 0, 0, 0.0559844175692487, 0, 0.0144065876928922, 0, 0.0132808881930855, 0.00112569950898873, 0.0144065876928922, 0, 0, 0, 0, 0, 0.0144065876928922, 0, 0, 0, 0, 0, 0, 0.0144065876928922, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.21554772300398, 0, 0, 0, 0, 0, 0
4.68333333333333, 7.22994762324576, 2.37405985453215, 10.7169848467593, 11.2779194866467, 7.21554087786207, 2.37163360803816, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0144067473353915, 0.00242633872379668, 0.0559844175692487, 0.00790725732560276, 0.0144067473353915, 0.00242633872379668, 0, 0, 0.0559844175692487, 0, 0.0144067473353915, 0, 0.0132812157774659, 0.00112553156710319, 0.0144067473353915, 0, 0, 0, 0, 0, 0.0144067473353915, 0, 0, 0, 0, 0, 0, 0.0144067473353915, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.21554087786207, 0, 0, 0, 0, 0, 0
4.7, 7.27059147288433, 2.38749183402938, 10.7169848467593, 11.2779194866467, 7.25637917572306, 2.3850504649859, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0141433608958868, 0.00240561405817682, 0.0559844175692487, 0.00790725732560276, 0.0141433608958868, 0.00240561405817682, 0, 0, 0.0559844175692487, 0, 0.0141433608958868, 0, 0.0132767038753804, 0.00086665703046039, 0.0141433608958868, 0, 0, 0, 0, 0, 0.0141433608958868, 0, 0, 0, 0, 0, 0, 0.0141433608958868, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.25637917572306, 0, 0, 0, 0, 0, 0
4.71666666666667, 7.04030045317213, 2.31186383704927, 10.7169848467593, 11.2779194866467, 7.0268758344385, 2.30962664878117, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0133726541983067, 0.00226191833122652, 0.0559844175692487, 0.00790725732560276, 0.0133726541983067, 0.00226191833122652, 0, 0, 0.0559844175692487, 0, 0.0133726541983067, 0, 0.0124657979735864, 0.000906856234097943, 0.0133726541983067, 0, 0, 0, 0, 0, 0.0133726541983067, 0, 0, 0, 0, 0, 0, 0.0133726541983067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.0268758344385, 0, 0, 0, 0, 0, 0
4.73333333333333, 6.60930201188027, 2.17047227902431, 10.7169848467593, 11.2779194866467, 6.59728538075212, 2.16842405401802, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0118192951809796, 0.00203543259888945, 0.0559844175692487, 0.00790725732560276, 0.0118192951809796, 0.00203543259888945, 0, 0, 0.0559844175692487, 0, 0.0118192951809796, 0, 0.0112208549124394, 0.000598440277922428, 0.0118192951809796, 0, 0, 0, 0, 0, 0.0118192951809796, 0, 0, 0, 0, 0, 0, 0.0118192951809796, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.59728538075212, 0, 0, 0, 0, 0, 0
4.75, 6.89371911123306, 2.26387200738507, 10.7169848467593, 11.2779194866467, 6.88113101037438, 2.26171836485487, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0126883256767729, 0.00218523375121307, 0.0559844175692487, 0.00790725732560276, 0.0126883256767729, 0.00218523375121307, 0, 0, 0.0559844175692487, 0, 0.0126883256767729, 0, 0.0120830789227706, 0.000605246763894868, 0.0126883256767729, 0, 0, 0, 0, 0, 0.0126883256767729, 0, 0, 0, 0, 0, 0, 0.0126883256767729, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.88113101037438, 0, 0, 0, 0, 0, 0
4.76666666666667, 6.89381041298879, 2.26390057640967, 10.7169848467593, 11.2779194866467, 6.88112174391116, 2.26171534749295, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0126887177375786, 0.0021852963796462, 0.0559844175692487, 0.00790725732560276, 0.0126887177375786, 0.0021852963796462, 0, 0, 0.0559844175692487, 0, 0.0126887177375786, 0, 0.0120834047115298, 0.00060531303593942, 0.0126887177375786, 0, 0, 0, 0, 0, 0.0126887177375786, 0, 0, 0, 0, 0, 0, 0.0126887177375786, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.88112174391116, 0, 0, 0, 0, 0, 0
4.78333333333333, 7.2580673767698, 2.3835063961609, 10.7169848467593, 11.2779194866467, 7.24461563440908, 2.38118732792171, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0134963812171804, 0.00231094854977418, 0.0559844175692487, 0.00790725732560276, 0.0134963812171804, 0.00231094854977418, 0, 0, 0.0559844175692487, 0, 0.0134963812171804, 0, 0.0128551891246389, 0.00064119210335599, 0.0134963812171804, 0, 0, 0, 0, 0, 0.0134963812171804, 0, 0, 0, 0, 0, 0, 0.0134963812171804, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.24461563440908, 0, 0, 0, 0, 0, 0
4.8, 7.03678004968892, 2.31087978451661, 10.7169848467593, 11.2779194866467, 7.02415347704396, 2.30872985448957, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0125384540455897, 0.00215580304284477, 0.0559844175692487, 0.00790725732560276, 0.0125384540455897, 0.00215580304284477, 0, 0, 0.0559844175692487, 0, 0.0125384540455897, 0, 0.0120050214459155, 0.00053343260993991, 0.0125384540455897, 0, 0, 0, 0, 0, 0.0125384540455897, 0, 0, 0, 0, 0, 0, 0.0125384540455897, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.02415347704396, 0, 0, 0, 0, 0, 0
4.81666666666667, 6.64944834548985, 2.18360738127287, 10.7169848467593, 11.2779194866467, 6.63746257164083, 2.18163708052505, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0118965353471645, 0.00205194851314183, 0.0559844175692487, 0.00790725732560276, 0.0118965353471645, 0.00205194851314183, 0, 0, 0.0559844175692487, 0, 0.0118965353471645, 0, 0.0112615460095939, 0.000634989347641084, 0.0118965353471645, 0, 0, 0, 0, 0, 0.0118965353471645, 0, 0, 0, 0, 0, 0, 0.0118965353471645, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.63746257164083, 0, 0, 0, 0, 0, 0
4.83333333333333, 6.49637426623871, 2.13352969134598, 10.7169848467593, 11.2779194866467, 6.48512530522879, 2.13155608432616, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0112141576746743, 0.00194163306067607, 0.0559844175692487, 0.00790725732560276, 0.0112141576746743, 0.00194163306067607, 0, 0, 0.0559844175692487, 0, 0.0112141576746743, 0, 0.0106872337208045, 0.000526923963180509, 0.0112141576746743, 0, 0, 0, 0, 0, 0.0112141576746743, 0, 0, 0, 0, 0, 0, 0.0112141576746743, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.48512530522879, 0, 0, 0, 0, 0, 0
4.85, 6.98023842426625, 2.29218249481914, 10.7169848467593, 11.2779194866467, 6.96702080055331, 2.28995091817325, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0133579853987879, 0.00230089860045012, 0.0559844175692487, 0.00790725732560276, 0.0133579853987879, 0.00230089860045012, 0, 0, 0.0559844175692487, 0, 0.0133579853987879, 0, 0.0126109481510975, 0.000747037258953588, 0.0133579853987879, 0, 0, 0, 0, 0, 0.0133579853987879, 0, 0, 0, 0, 0, 0, 0.0133579853987879, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.96702080055331, 0, 0, 0, 0, 0, 0
4.86666666666667, 6.73625206438205, 2.21212486736543, 10.7169848467593, 11.2779194866467, 6.72395259829389, 2.21005588767733, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0122532960507045, 0.00206935646719011, 0.0559844175692487, 0.00790725732560276, 0.0122532960507045, 0.00206935646719011, 0, 0, 0.0559844175692487, 0, 0.0122532960507045, 0, 0.0113775329445008, 0.000875763115787373, 0.0122532960507045, 0, 0, 0, 0, 0, 0.0122532960507045, 0, 0, 0, 0, 0, 0, 0.0122532960507045, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.72395259829389, 0, 0, 0, 0, 0, 0
4.88333333333333, 6.56812933310277, 2.15702316369373, 10.7169848467593, 11.2779194866467, 6.5566766629981, 2.15507222208174, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0114153543051807, 0.00191548909147552, 0.0559844175692487, 0.00790725732560276, 0.0114153543051807, 0.00191548909147552, 0, 0, 0.0559844175692487, 0, 0.0114153543051807, 0, 0.0105470033663657, 0.000868350947326106, 0.0114153543051807, 0, 0, 0, 0, 0, 0.0114153543051807, 0, 0, 0, 0, 0, 0, 0.0114153543051807, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.5566766629981, 0, 0, 0, 0, 0, 0
4.9, 6.74322040141631, 2.21452473999039, 10.7169848467593, 11.2779194866467, 6.73158172406852, 2.21256028490243, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0116945186061265, 0.00195299044456548, 0.0559844175692487, 0.00790725732560276, 0.0116945186061265, 0.00195299044456548, 0, 0, 0.0559844175692487, 0, 0.0116945186061265, 0, 0.0108103752774945, 0.000884143336987645, 0.0116945186061265, 0, 0, 0, 0, 0, 0.0116945186061265, 0, 0, 0, 0, 0, 0, 0.0116945186061265, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.73158172406852, 0, 0, 0, 0, 0, 0
4.91666666666667, 6.90871451725919, 2.26869484162435, 10.7169848467593, 11.2779194866467, 6.8959089999307, 2.26657280245031, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0129435082478888, 0.00213800679725792, 0.0559844175692487, 0.00790725732560276, 0.0129435082478888, 0.00213800679725792, 0, 0, 0.0559844175692487, 0, 0.0129435082478888, 0, 0.0117412517464809, 0.00120225650978786, 0.0129435082478888, 0, 0, 0, 0, 0, 0.0129435082478888, 0, 0, 0, 0, 0, 0, 0.0129435082478888, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.8959089999307, 0, 0, 0, 0, 0, 0
4.93333333333333, 6.92402891184725, 2.27369039043714, 10.7169848467593, 11.2779194866467, 6.91102633367674, 2.27154497412499, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.013006109885799, 0.00214944194705052, 0.0559844175692487, 0.00790725732560276, 0.013006109885799, 0.00214944194705052, 0, 0, 0.0559844175692487, 0, 0.013006109885799, 0, 0.0117998677222065, 0.00120624217202913, 0.013006109885799, 0, 0, 0, 0, 0, 0.013006109885799, 0, 0, 0, 0, 0, 0, 0.013006109885799, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.91102633367674, 0, 0, 0, 0, 0, 0
4.95, 7.17992522912795, 2.3575677458852, 10.7169848467593, 11.2779194866467, 7.16572040399835, 2.35526364373636, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0142872224815167, 0.0023567290953621, 0.0559844175692487, 0.00790725732560276, 0.0142872224815167, 0.0023567290953621, 0, 0, 0.0559844175692487, 0, 0.0142872224815167, 0, 0.0128602886211534, 0.00142693386977298, 0.0142872224815167, 0, 0, 0, 0, 0, 0.0142872224815167, 0, 0, 0, 0, 0, 0, 0.0142872224815167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.16572040399835, 0, 0, 0, 0, 0, 0
4.96666666666667, 7.42820041912084, 2.43895717382723, 10.7169848467593, 11.2779194866467, 7.41268317955692, 2.43643472024854, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0156135026999164, 0.00257004328389852, 0.0559844175692487, 0.00790725732560276, 0.0156135026999164, 0.00257004328389852, 0, 0, 0.0559844175692487, 0, 0.0156135026999164, 0, 0.0139658828950369, 0.00164761981505421, 0.0156135026999164, 0, 0, 0, 0, 0, 0.0156135026999164, 0, 0, 0, 0, 0, 0, 0.0156135026999164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.41268317955692, 0, 0, 0, 0, 0, 0
4.98333333333333, 7.58557678007155, 2.49056697926557, 10.7169848467593, 11.2779194866467, 7.56926480622785, 2.48790196641389, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0163340976295179, 0.00269149667878863, 0.0559844175692487, 0.00790725732560276, 0.0163340976295179, 0.00269149667878863, 0, 0, 0.0559844175692487, 0, 0.0163340976295179, 0, 0.0145703509409441, 0.00176374669953634, 0.0163340976295179, 0, 0, 0, 0, 0, 0.0163340976295179, 0, 0, 0, 0, 0, 0, 0.0163340976295179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.56926480622785, 0, 0, 0, 0, 0, 0
5, 7.23525023374417, 2.375630013723, 10.7169848467593, 11.2779194866467, 7.22016525256074, 2.3731742371, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0148412116322413, 0.00244976752818075, 0.0559844175692487, 0.00790725732560276, 0.0148412116322413, 0.00244976752818075, 0, 0, 0.0559844175692487, 0, 0.0148412116322413, 0, 0.0132460470705129, 0.00159516457326481, 0.0148412116322413, 0, 0, 0, 0, 0, 0.0148412116322413, 0, 0, 0, 0, 0, 0, 0.0148412116322413, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.22016525256074, 0, 0, 0, 0, 0, 0
5.01666666666667, 6.84947122245659, 2.24902460923886, 10.7169848467593, 11.2779194866467, 6.83569866634201, 2.24679681727995, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0136075275530927, 0.00222775753974115, 0.0559844175692487, 0.00790725732560276, 0.0136075275530927, 0.00222775753974115, 0, 0, 0.0559844175692487, 0, 0.0136075275530927, 0, 0.0119612510955323, 0.00164627646850548, 0.0136075275530927, 0, 0, 0, 0, 0, 0.0136075275530927, 0, 0, 0, 0, 0, 0, 0.0136075275530927, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.83569866634201, 0, 0, 0, 0, 0, 0
5.03333333333333, 6.47789893236543, 2.12713419131037, 10.7169848467593, 11.2779194866467, 6.4655345163857, 2.1251132911327, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0123110329712209, 0.002003719459547, 0.0559844175692487, 0.00790725732560276, 0.0123110329712209, 0.002003719459547, 0, 0, 0.0559844175692487, 0, 0.0123110329712209, 0, 0.0106960465279216, 0.00161498645255111, 0.0123110329712209, 0, 0, 0, 0, 0, 0.0123110329712209, 0, 0, 0, 0, 0, 0, 0.0123110329712209, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.4655345163857, 0, 0, 0, 0, 0, 0
5.05, 6.54056566246278, 2.14763808899735, 10.7169848467593, 11.2779194866467, 6.52780389386189, 2.14558284894922, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0128108695391413, 0.00206365815773243, 0.0559844175692487, 0.00790725732560276, 0.0128108695391413, 0.00206365815773243, 0, 0, 0.0559844175692487, 0, 0.0128108695391413, 0, 0.0110075403631958, 0.00180332918518745, 0.0128108695391413, 0, 0, 0, 0, 0, 0.0128108695391413, 0, 0, 0, 0, 0, 0, 0.0128108695391413, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.52780389386189, 0, 0, 0, 0, 0, 0
5.06666666666667, 6.74524458423687, 2.21462915042021, 10.7169848467593, 11.2779194866467, 6.73111022130915, 2.21241827777857, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0141788713088343, 0.00226792408363113, 0.0559844175692487, 0.00790725732560276, 0.0141788713088343, 0.00226792408363113, 0, 0, 0.0559844175692487, 0, 0.0141788713088343, 0, 0.011921992287618, 0.00225687903165113, 0.0141788713088343, 0, 0, 0, 0, 0, 0.0141788713088343, 0, 0, 0, 0, 0, 0, 0.0141788713088343, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.73111022130915, 0, 0, 0, 0, 0, 0
5.08333333333333, 7.33686115580941, 2.40869230421013, 10.7169848467593, 11.2779194866467, 7.32042923075384, 2.40611843945703, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0165276320929932, 0.002621127863652, 0.0559844175692487, 0.00790725732560276, 0.0165276320929932, 0.002621127863652, 0, 0, 0.0559844175692487, 0, 0.0165276320929932, 0, 0.0137493558705127, 0.00277827623522021, 0.0165276320929932, 0, 0, 0, 0, 0, 0.0165276320929932, 0, 0, 0, 0, 0, 0, 0.0165276320929932, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.32042923075384, 0, 0, 0, 0, 0, 0
5.1, 7.26122373640724, 2.38395542311836, 10.7169848467593, 11.2779194866467, 7.24526480939948, 2.38140022468554, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0159445254397349, 0.00253617012813201, 0.0559844175692487, 0.00790725732560276, 0.0159445254397349, 0.00253617012813201, 0, 0, 0.0559844175692487, 0, 0.0159445254397349, 0, 0.0133798223586579, 0.0025647030933297, 0.0159445254397349, 0, 0, 0, 0, 0, 0.0159445254397349, 0, 0, 0, 0, 0, 0, 0.0159445254397349, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.24526480939948, 0, 0, 0, 0, 0, 0
5.11666666666667, 7.21039555429261, 2.36739746664706, 10.7169848467593, 11.2779194866467, 7.19480841886906, 2.36481785628787, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0155846121053589, 0.00254111317619213, 0.0559844175692487, 0.00790725732560276, 0.0155846121053589, 0.00254111317619213, 0, 0, 0.0559844175692487, 0, 0.0155846121053589, 0, 0.013472062862875, 0.00211254925493537, 0.0155846121053589, 0, 0, 0, 0, 0, 0.0155846121053589, 0, 0, 0, 0, 0, 0, 0.0155846121053589, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.19480841886906, 0, 0, 0, 0, 0, 0
5.13333333333333, 7.32999437389532, 2.40664744406926, 10.7169848467593, 11.2779194866467, 7.31415804777235, 2.40404637543096, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0158604080922067, 0.00259271514631411, 0.0559844175692487, 0.00790725732560276, 0.0158604080922067, 0.00259271514631411, 0, 0, 0.0559844175692487, 0, 0.0158604080922067, 0, 0.0138065221683923, 0.00205388593659602, 0.0158604080922067, 0, 0, 0, 0, 0, 0.0158604080922067, 0, 0, 0, 0, 0, 0, 0.0158604080922067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.31415804777235, 0, 0, 0, 0, 0, 0
5.15, 7.33470878451396, 2.40828513170192, 10.7169848467593, 11.2779194866467, 7.31910059719089, 2.4056786209598, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0155465306346655, 0.00257489950230778, 0.0559844175692487, 0.00790725732560276, 0.0155465306346655, 0.00257489950230778, 0, 0, 0.0559844175692487, 0, 0.0155465306346655, 0, 0.0137515704055624, 0.00179496024254129, 0.0155465306346655, 0, 0, 0, 0, 0, 0.0155465306346655, 0, 0, 0, 0, 0, 0, 0.0155465306346655, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.31910059719089, 0, 0, 0, 0, 0, 0
5.16666666666667, 7.46923254880393, 2.45245353237171, 10.7169848467593, 11.2779194866467, 7.45330324904295, 2.44977442383, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0160329108780821, 0.00268164195641907, 0.0559844175692487, 0.00790725732560276, 0.0160329108780821, 0.00268164195641907, 0, 0, 0.0559844175692487, 0, 0.0160329108780821, 0, 0.0143931836983028, 0.00163972719316751, 0.0160329108780821, 0, 0, 0, 0, 0, 0.0160329108780821, 0, 0, 0, 0, 0, 0, 0.0160329108780821, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.45330324904295, 0, 0, 0, 0, 0, 0
5.18333333333333, 7.17592078329919, 2.35640239862741, 10.7169848467593, 11.2779194866467, 7.16154354028069, 2.35389433137726, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0141826021839664, 0.00241195446731703, 0.0559844175692487, 0.00790725732560276, 0.0141826021839664, 0.00241195446731703, 0, 0, 0.0559844175692487, 0, 0.0141826021839664, 0, 0.0130613888600553, 0.00112121333701734, 0.0141826021839664, 0, 0, 0, 0, 0, 0.0141826021839664, 0, 0, 0, 0, 0, 0, 0.0141826021839664, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.16154354028069, 0, 0, 0, 0, 0, 0
5.2, 7.08125302934477, 2.32526611424234, 10.7169848467593, 11.2779194866467, 7.06737454756823, 2.3229330117645, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.013867130055026, 0.00234828218550774, 0.0559844175692487, 0.00790725732560276, 0.013867130055026, 0.00234828218550774, 0, 0, 0.0559844175692487, 0, 0.013867130055026, 0, 0.012699401764046, 0.00116772830356749, 0.013867130055026, 0, 0, 0, 0, 0, 0.013867130055026, 0, 0, 0, 0, 0, 0, 0.013867130055026, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.06737454756823, 0, 0, 0, 0, 0, 0
5.21666666666667, 6.91515854828571, 2.27083760543923, 10.7169848467593, 11.2779194866467, 6.90208327001126, 2.26859604933967, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0131294571719903, 0.00222137638133514, 0.0559844175692487, 0.00790725732560276, 0.0131294571719903, 0.00222137638133514, 0, 0, 0.0559844175692487, 0, 0.0131294571719903, 0, 0.0120224361168052, 0.00110702106603312, 0.0131294571719903, 0, 0, 0, 0, 0, 0.0131294571719903, 0, 0, 0, 0, 0, 0, 0.0131294571719903, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.90208327001126, 0, 0, 0, 0, 0, 0
5.23333333333333, 6.8786067335629, 2.25888346703275, 10.7169848467593, 11.2779194866467, 6.86593740347011, 2.2567225206352, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0126569405808906, 0.00213860338612781, 0.0559844175692487, 0.00790725732560276, 0.0126569405808906, 0.00213860338612781, 0, 0, 0.0559844175692487, 0, 0.0126569405808906, 0, 0.0116810477276182, 0.000975892863650395, 0.0126569405808906, 0, 0, 0, 0, 0, 0.0126569405808906, 0, 0, 0, 0, 0, 0, 0.0126569405808906, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.86593740347011, 0, 0, 0, 0, 0, 0
5.25, 6.70429521656914, 2.20152546251356, 10.7169848467593, 11.2779194866467, 6.69177447239583, 2.19948010854586, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.012554566609138, 0.00208903964346052, 0.0559844175692487, 0.00790725732560276, 0.012554566609138, 0.00208903964346052, 0, 0, 0.0559844175692487, 0, 0.012554566609138, 0, 0.0112879574259977, 0.00126660919242432, 0.012554566609138, 0, 0, 0, 0, 0, 0.012554566609138, 0, 0, 0, 0, 0, 0, 0.012554566609138, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.69177447239583, 0, 0, 0, 0, 0, 0
5.26666666666667, 6.27426418561521, 2.06044396171732, 10.7169848467593, 11.2779194866467, 6.26294792573952, 2.05853476964297, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.011151588809501, 0.00186110885256644, 0.0559844175692487, 0.00790725732560276, 0.011151588809501, 0.00186110885256644, 0, 0, 0.0559844175692487, 0, 0.011151588809501, 0, 0.0100172347193592, 0.00113435409881953, 0.011151588809501, 0, 0, 0, 0, 0, 0.011151588809501, 0, 0, 0, 0, 0, 0, 0.011151588809501, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.26294792573952, 0, 0, 0, 0, 0, 0
5.28333333333333, 6.42177295942211, 2.10882768864246, 10.7169848467593, 11.2779194866467, 6.41007694626966, 2.10689342047506, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0117125575756074, 0.00196263492493967, 0.0559844175692487, 0.00790725732560276, 0.0117125575756074, 0.00196263492493967, 0, 0, 0.0559844175692487, 0, 0.0117125575756074, 0, 0.0105050967115314, 0.00120746087344905, 0.0117125575756074, 0, 0, 0, 0, 0, 0.0117125575756074, 0, 0, 0, 0, 0, 0, 0.0117125575756074, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.41007694626966, 0, 0, 0, 0, 0, 0
5.3, 6.59151822501842, 2.16462075811157, 10.7169848467593, 11.2779194866467, 6.57954719693963, 2.1625914059549, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0119876270207712, 0.002010370455076, 0.0559844175692487, 0.00790725732560276, 0.0119876270207712, 0.002010370455076, 0, 0, 0.0559844175692487, 0, 0.0119876270207712, 0, 0.0108317567686154, 0.00115587026199475, 0.0119876270207712, 0, 0, 0, 0, 0, 0.0119876270207712, 0, 0, 0, 0, 0, 0, 0.0119876270207712, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.57954719693963, 0, 0, 0, 0, 0, 0
5.31666666666667, 6.27160684043161, 2.05974269393136, 10.7169848467593, 11.2779194866467, 6.26103823151243, 2.05790260744522, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0104509422599115, 0.00175809467984195, 0.0559844175692487, 0.00790725732560276, 0.0104509422599115, 0.00175809467984195, 0, 0, 0.0559844175692487, 0, 0.0104509422599115, 0, 0.00961094659515626, 0.000839995673467596, 0.0104509422599115, 0, 0, 0, 0, 0, 0.0104509422599115, 0, 0, 0, 0, 0, 0, 0.0104509422599115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.26103823151243, 0, 0, 0, 0, 0, 0
5.33333333333333, 6.41385566899633, 2.10643277314212, 10.7169848467593, 11.2779194866467, 6.40300192524643, 2.10456466421111, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0108705194379234, 0.00184429494937502, 0.0559844175692487, 0.00790725732560276, 0.0108705194379234, 0.00184429494937502, 0, 0, 0.0559844175692487, 0, 0.0108705194379234, 0, 0.0100898971700904, 0.000780622277212861, 0.0108705194379234, 0, 0, 0, 0, 0, 0.0108705194379234, 0, 0, 0, 0, 0, 0, 0.0108705194379234, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.40300192524643, 0, 0, 0, 0, 0, 0
5.35, 6.35103378618134, 2.08586501953584, 10.7169848467593, 11.2779194866467, 6.34049235073767, 2.08401824339762, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0105138839072677, 0.00177283055842686, 0.0559844175692487, 0.00790725732560276, 0.0105138839072677, 0.00177283055842686, 0, 0, 0.0559844175692487, 0, 0.0105138839072677, 0, 0.00978233310522351, 0.000731550811002664, 0.0105138839072677, 0, 0, 0, 0, 0, 0.0105138839072677, 0, 0, 0, 0, 0, 0, 0.0105138839072677, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.34049235073767, 0, 0, 0, 0, 0, 0
5.36666666666667, 6.35100927573924, 2.08579309338195, 10.7169848467593, 11.2779194866467, 6.34049559144359, 2.08402011379518, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0105137535358111, 0.00177280510488941, 0.0559844175692487, 0.00790725732560276, 0.0105137535358111, 0.00177280510488941, 0, 0, 0.0559844175692487, 0, 0.0105137535358111, 0, 0.00978220199972118, 0.000731551545039112, 0.0105137535358111, 0, 0, 0, 0, 0, 0.0105137535358111, 0, 0, 0, 0, 0, 0, 0.0105137535358111, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.34049559144359, 0, 0, 0, 0, 0, 0
5.38333333333333, 6.28340217223792, 2.06360437140158, 10.7169848467593, 11.2779194866467, 6.27287277255249, 2.06179341673907, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.010536626043147, 0.0018103164386415, 0.0559844175692487, 0.00790725732560276, 0.010536626043147, 0.0018103164386415, 0, 0, 0.0559844175692487, 0, 0.010536626043147, 0, 0.009976501894767, 0.000560124157488599, 0.010536626043147, 0, 0, 0, 0, 0, 0.010536626043147, 0, 0, 0, 0, 0, 0, 0.010536626043147, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.27287277255249, 0, 0, 0, 0, 0, 0
5.4, 6.54733465491487, 2.15024912123685, 10.7169848467593, 11.2779194866467, 6.53599283114307, 2.14827550795226, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0114146838501639, 0.00195630006453169, 0.0559844175692487, 0.00790725732560276, 0.0114146838501639, 0.00195630006453169, 0, 0, 0.0559844175692487, 0, 0.0114146838501639, 0, 0.0107998941496108, 0.000614789710315164, 0.0114146838501639, 0, 0, 0, 0, 0, 0.0114146838501639, 0, 0, 0, 0, 0, 0, 0.0114146838501639, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.53599283114307, 0, 0, 0, 0, 0, 0
5.41666666666667, 6.45618888337391, 2.12033424316004, 10.7169848467593, 11.2779194866467, 6.44506209699037, 2.1183901977977, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0110950347899004, 0.00188707410772134, 0.0559844175692487, 0.00790725732560276, 0.0110950347899004, 0.00188707410772134, 0, 0, 0.0559844175692487, 0, 0.0110950347899004, 0, 0.0104161250018085, 0.000678909797322302, 0.0110950347899004, 0, 0, 0, 0, 0, 0.0110950347899004, 0, 0, 0, 0, 0, 0, 0.0110950347899004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.44506209699037, 0, 0, 0, 0, 0, 0
5.43333333333333, 6.30826177133895, 2.07173434472184, 10.7169848467593, 11.2779194866467, 6.29739877469691, 2.0698574071841, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.010815518060095, 0.00180510936051536, 0.0559844175692487, 0.00790725732560276, 0.010815518060095, 0.00180510936051536, 0, 0, 0.0559844175692487, 0, 0.010815518060095, 0, 0.00990550379205178, 0.00091001427655279, 0.010815518060095, 0, 0, 0, 0, 0, 0.010815518060095, 0, 0, 0, 0, 0, 0, 0.010815518060095, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.29739877469691, 0, 0, 0, 0, 0, 0
5.45, 8.30003456854249, 2.72308034523399, 10.7169848467593, 11.2779194866467, 8.27043357769391, 2.71838529331895, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0297059800521795, 0.00431777570168073, 0.0559844175692487, 0.00790725732560276, 0.0297059800521795, 0.00431777570168073, 0, 0, 0.0559844175692487, 0, 0.0297059800521795, 0, 0.0211142341826478, 0.00859174589204553, 0.0297059800521795, 0, 0, 0, 0, 0, 0.0297059800521795, 0, 0, 0, 0, 0, 0, 0.0297059800521795, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.27043357769391, 0, 0, 0, 0, 0, 0
5.46666666666667, 8.92026858200879, 2.92606522182267, 10.7169848467593, 11.2779194866467, 8.88775184584263, 2.92126867088014, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0326668597623381, 0.00478082453277584, 0.0559844175692487, 0.00790725732560276, 0.0326668597623381, 0.00478082453277584, 0, 0, 0.0559844175692487, 0, 0.0326668597623381, 0, 0.023479118789992, 0.00918774099698936, 0.0326668597623381, 0, 0, 0, 0, 0, 0.0326668597623381, 0, 0, 0, 0, 0, 0, 0.0326668597623381, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.88775184584263, 0, 0, 0, 0, 0, 0
5.48333333333333, 8.99362806193387, 2.95042385236732, 10.7169848467593, 11.2779194866467, 8.96243391417206, 2.94580940622709, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0312459439976804, 0.00464781816863121, 0.0559844175692487, 0.00790725732560276, 0.0312459439976804, 0.00464781816863121, 0, 0, 0.0559844175692487, 0, 0.0312459439976804, 0, 0.023018141817054, 0.00822780220431268, 0.0312459439976804, 0, 0, 0, 0, 0, 0.0312459439976804, 0, 0, 0, 0, 0, 0, 0.0312459439976804, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.96243391417206, 0, 0, 0, 0, 0, 0
5.5, 7.12748219654118, 2.34047842726249, 10.7169848467593, 11.2779194866467, 7.11414359907311, 2.33830913087417, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0133464471656889, 0.00219064539375109, 0.0559844175692487, 0.00790725732560276, 0.0133464471656889, 0.00219064539375109, 0, 0, 0.0559844175692487, 0, 0.0133464471656889, 0, 0.011950158462675, 0.00139628871160585, 0.0133464471656889, 0, 0, 0, 0, 0, 0.0133464471656889, 0, 0, 0, 0, 0, 0, 0.0133464471656889, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.11414359907311, 0, 0, 0, 0, 0, 0
5.51666666666667, 6.69530798505652, 2.19864300990304, 10.7169848467593, 11.2779194866467, 6.68352696455152, 2.1967859079644, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0117341767773169, 0.00191540096197086, 0.0559844175692487, 0.00790725732560276, 0.0117341767773169, 0.00191540096197086, 0, 0, 0.0559844175692487, 0, 0.0117341767773169, 0, 0.0104529968885152, 0.00128117989552447, 0.0117341767773169, 0, 0, 0, 0, 0, 0.0117341767773169, 0, 0, 0, 0, 0, 0, 0.0117341767773169, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.68352696455152, 0, 0, 0, 0, 0, 0
5.53333333333333, 6.54049214179999, 2.1478102640862, 10.7169848467593, 11.2779194866467, 6.52869789159512, 2.14588046541134, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0117935531948114, 0.00191549983841599, 0.0559844175692487, 0.00790725732560276, 0.0117935531948114, 0.00191549983841599, 0, 0, 0.0559844175692487, 0, 0.0117935531948114, 0, 0.0103073018183157, 0.00148625138283517, 0.0117935531948114, 0, 0, 0, 0, 0, 0.0117935531948114, 0, 0, 0, 0, 0, 0, 0.0117935531948114, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.52869789159512, 0, 0, 0, 0, 0, 0
