"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
5.55, 6.58777780751084, 2.16341222630585, 10.7169848467593, 11.2779194866467, 6.57626678591683, 2.16150632730648, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0114271371357648, 0.00187470424813909, 0.0559844175692487, 0.00790725732560276, 0.0114271371357648, 0.00187470424813909, 0, 0, 0.0559844175692487, 0, 0.0114271371357648, 0, 0.0101989075467644, 0.00122822959587479, 0.0114271371357648, 0, 0, 0, 0, 0, 0.0114271371357648, 0, 0, 0, 0, 0, 0, 0.0114271371357648, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.57626678591683, 0, 0, 0, 0, 0, 0
5.56666666666667, 9.02294658798163, 2.9582934140715, 10.7169848467593, 11.2779194866467, 8.98353242595962, 2.95275314595306, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0394502465655643, 0.00553849833754388, 0.0559844175692487, 0.00790725732560276, 0.0394502465655643, 0.00553849833754388, 0, 0, 0.0559844175692487, 0, 0.0394502465655643, 0, 0.026026632806048, 0.0134236137663841, 0.0394502465655643, 0, 0, 0, 0, 0, 0.0394502465655643, 0, 0, 0, 0, 0, 0, 0.0394502465655643, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.98353242595962, 0, 0, 0, 0, 0, 0
5.58333333333333, 8.79518467366727, 2.88326610925017, 10.7169848467593, 11.2779194866467, 8.75544593050316, 2.87776261733391, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0396677229037676, 0.0054421254991679, 0.0559844175692487, 0.00790725732560276, 0.0396677229037676, 0.0054421254991679, 0, 0, 0.0559844175692487, 0, 0.0396677229037676, 0, 0.0251430277948372, 0.0145246951149399, 0.0396677229037676, 0, 0, 0, 0, 0, 0.0396677229037676, 0, 0, 0, 0, 0, 0, 0.0396677229037676, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.75544593050316, 0, 0, 0, 0, 0, 0
5.6, 8.86578411402083, 2.90618520797507, 10.7169848467593, 11.2779194866467, 8.82500349696012, 2.90065596161676, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0408266544953974, 0.00553544775979001, 0.0559844175692487, 0.00790725732560276, 0.0408266544953974, 0.00553544775979001, 0, 0, 0.0559844175692487, 0, 0.0408266544953974, 0, 0.0254559601164962, 0.0153706943845046, 0.0408266544953974, 0, 0, 0, 0, 0, 0.0408266544953974, 0, 0, 0, 0, 0, 0, 0.0408266544953974, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.82500349696012, 0, 0, 0, 0, 0, 0
5.61666666666667, 6.72078619696359, 2.20684839593947, 10.7169848467593, 11.2779194866467, 6.70825233784338, 2.20489030073826, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0124842241413806, 0.00195367440024786, 0.0559844175692487, 0.00790725732560276, 0.0124842241413806, 0.00195367440024786, 0, 0, 0.0559844175692487, 0, 0.0124842241413806, 0, 0.0104660494468735, 0.00201817470080643, 0.0124842241413806, 0, 0, 0, 0, 0, 0.0124842241413806, 0, 0, 0, 0, 0, 0, 0.0124842241413806, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.70825233784338, 0, 0, 0, 0, 0, 0
5.63333333333333, 6.58234189634958, 2.16134904173391, 10.7169848467593, 11.2779194866467, 6.56982138358184, 2.15939664675463, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0125015768357521, 0.00193006832992424, 0.0559844175692487, 0.00790725732560276, 0.0125015768357521, 0.00193006832992424, 0, 0, 0.0559844175692487, 0, 0.0125015768357521, 0, 0.0102320161472337, 0.0022695606944433, 0.0125015768357521, 0, 0, 0, 0, 0, 0.0125015768357521, 0, 0, 0, 0, 0, 0, 0.0125015768357521, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 6.56982138358184, 0, 0, 0, 0, 0, 0
5.65, 7.057716866723, 2.31728452171418, 10.7169848467593, 11.2779194866467, 7.04341777362084, 2.31505338120197, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0144157779634714, 0.00220362061157549, 0.0559844175692487, 0.00790725732560276, 0.0144157779634714, 0.00220362061157549, 0, 0, 0.0559844175692487, 0, 0.0144157779634714, 0, 0.0116897268823861, 0.00272605108801436, 0.0144157779634714, 0, 0, 0, 0, 0, 0.0144157779634714, 0, 0, 0, 0, 0, 0, 0.0144157779634714, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.04341777362084, 0, 0, 0, 0, 0, 0
5.66666666666667, 7.34467071663599, 2.41123023164774, 10.7169848467593, 11.2779194866467, 7.32852378158943, 2.4087777059051, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0163030676155973, 0.00245926566293791, 0.0559844175692487, 0.00790725732560276, 0.0163030676155973, 0.00245926566293791, 0, 0, 0.0559844175692487, 0, 0.0163030676155973, 0, 0.012932939887767, 0.00337012773506397, 0.0163030676155973, 0, 0, 0, 0, 0, 0.0163030676155973, 0, 0, 0, 0, 0, 0, 0.0163030676155973, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.32852378158943, 0, 0, 0, 0, 0, 0
5.68333333333333, 7.9880267124803, 2.6219686558039, 10.7169848467593, 11.2779194866467, 7.9678405531063, 2.6189010726868, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0204108932460842, 0.00303377999452056, 0.0559844175692487, 0.00790725732560276, 0.0204108932460842, 0.00303377999452056, 0, 0, 0.0559844175692487, 0, 0.0204108932460842, 0, 0.0157675480105152, 0.00464334524430912, 0.0204108932460842, 0, 0, 0, 0, 0, 0.0204108932460842, 0, 0, 0, 0, 0, 0, 0.0204108932460842, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.9678405531063, 0, 0, 0, 0, 0, 0
5.7, 7.70271022940416, 2.52824836229003, 10.7169848467593, 11.2779194866467, 7.68339097988022, 2.5254229738353, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0192933020783145, 0.0028574597127158, 0.0559844175692487, 0.00790725732560276, 0.0192933020783145, 0.0028574597127158, 0, 0, 0.0559844175692487, 0, 0.0192933020783145, 0, 0.0148004730600391, 0.00449282902598871, 0.0192933020783145, 0, 0, 0, 0, 0, 0.0192933020783145, 0, 0, 0, 0, 0, 0, 0.0192933020783145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.68339097988022, 0, 0, 0, 0, 0, 0
5.71666666666667, 8.24102470176838, 2.70447366904521, 10.7169848467593, 11.2779194866467, 8.21735118342352, 2.70088970392053, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0237897353799192, 0.00350836179044511, 0.0559844175692487, 0.00790725732560276, 0.0237897353799192, 0.00350836179044511, 0, 0, 0.0559844175692487, 0, 0.0237897353799192, 0, 0.0179036476049049, 0.0058860877852991, 0.0237897353799192, 0, 0, 0, 0, 0, 0.0237897353799192, 0, 0, 0, 0, 0, 0, 0.0237897353799192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.21735118342352, 0, 0, 0, 0, 0, 0
5.73333333333333, 8.99240522035218, 2.95050392859181, 10.7169848467593, 11.2779194866467, 8.96366168071453, 2.94618459930365, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0288442255586537, 0.00423502448710029, 0.0559844175692487, 0.00790725732560276, 0.0288442255586537, 0.00423502448710029, 0, 0, 0.0559844175692487, 0, 0.0288442255586537, 0, 0.0215717453694284, 0.00727248020297325, 0.0288442255586537, 0, 0, 0, 0, 0, 0.0288442255586537, 0, 0, 0, 0, 0, 0, 0.0288442255586537, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.96366168071453, 0, 0, 0, 0, 0, 0
5.75, 9.11630385890089, 2.99097318963958, 10.7169848467593, 11.2779194866467, 9.08681626555691, 2.98665447247223, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0293540428786749, 0.00427207353543103, 0.0559844175692487, 0.00790725732560276, 0.0293540428786749, 0.00427207353543103, 0, 0, 0.0559844175692487, 0, 0.0293540428786749, 0, 0.0218373042316177, 0.00751673866273385, 0.0293540428786749, 0, 0, 0, 0, 0, 0.0293540428786749, 0, 0, 0, 0, 0, 0, 0.0293540428786749, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.08681626555691, 0, 0, 0, 0, 0, 0
5.76666666666667, 8.97430134914317, 2.94451443139759, 10.7169848467593, 11.2779194866467, 8.94587064058519, 2.94037106473358, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0284224811764033, 0.00415751778878594, 0.0559844175692487, 0.00790725732560276, 0.0284224811764033, 0.00415751778878594, 0, 0, 0.0559844175692487, 0, 0.0284224811764033, 0, 0.0212391354849328, 0.00718334570643385, 0.0284224811764033, 0, 0, 0, 0, 0, 0.0284224811764033, 0, 0, 0, 0, 0, 0, 0.0284224811764033, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.94587064058519, 0, 0, 0, 0, 0, 0
5.78333333333333, 8.34267462809949, 2.73762556219318, 10.7169848467593, 11.2779194866467, 8.31803235897812, 2.73403971216058, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0246302787504738, 0.00366067825224926, 0.0559844175692487, 0.00790725732560276, 0.0246302787504738, 0.00366067825224926, 0, 0, 0.0559844175692487, 0, 0.0246302787504738, 0, 0.0187299547917044, 0.00590032397052906, 0.0246302787504738, 0, 0, 0, 0, 0, 0.0246302787504738, 0, 0, 0, 0, 0, 0, 0.0246302787504738, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.31803235897812, 0, 0, 0, 0, 0, 0
5.8, 8.30276343422499, 2.72462266729384, 10.7169848467593, 11.2779194866467, 8.27859862835145, 2.72105639312519, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.024193072129436, 0.00358832751929709, 0.0559844175692487, 0.00790725732560276, 0.024193072129436, 0.00358832751929709, 0, 0, 0.0559844175692487, 0, 0.024193072129436, 0, 0.0183656034502844, 0.00582746869016817, 0.024193072129436, 0, 0, 0, 0, 0, 0.024193072129436, 0, 0, 0, 0, 0, 0, 0.024193072129436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.27859862835145, 0, 0, 0, 0, 0, 0
5.81666666666667, 8.48749814798997, 2.78509773494295, 10.7169848467593, 11.2779194866467, 8.46182204693336, 2.78128271742882, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0257915842635577, 0.00381996729878529, 0.0559844175692487, 0.00790725732560276, 0.0257915842635577, 0.00381996729878529, 0, 0, 0.0559844175692487, 0, 0.0257915842635577, 0, 0.0194004296357418, 0.00639115463883558, 0.0257915842635577, 0, 0, 0, 0, 0, 0.0257915842635577, 0, 0, 0, 0, 0, 0, 0.0257915842635577, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.46182204693336, 0, 0, 0, 0, 0, 0
5.83333333333333, 8.07401846851629, 2.64959842994581, 10.7169848467593, 11.2779194866467, 8.05071175741621, 2.6461179057775, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0231398306126039, 0.0035148681280976, 0.0559844175692487, 0.00790725732560276, 0.0231398306126039, 0.0035148681280976, 0, 0, 0.0559844175692487, 0, 0.0231398306126039, 0, 0.0181143482373968, 0.0050254823866837, 0.0231398306126039, 0, 0, 0, 0, 0, 0.0231398306126039, 0, 0, 0, 0, 0, 0, 0.0231398306126039, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.05071175741621, 0, 0, 0, 0, 0, 0
5.85, 8.05228711556794, 2.64257954500453, 10.7169848467593, 11.2779194866467, 8.0292268895673, 2.63906525873892, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.022995616502613, 0.00349505681879585, 0.0559844175692487, 0.00790725732560276, 0.022995616502613, 0.00349505681879585, 0, 0, 0.0559844175692487, 0, 0.022995616502613, 0, 0.0180307242151034, 0.00496489229961636, 0.022995616502613, 0, 0, 0, 0, 0, 0.022995616502613, 0, 0, 0, 0, 0, 0, 0.022995616502613, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.0292268895673, 0, 0, 0, 0, 0, 0
5.86666666666667, 8.06520680465972, 2.64682623051507, 10.7169848467593, 11.2779194866467, 8.04212057668776, 2.64331651532581, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0230869093404607, 0.00350781598900588, 0.0559844175692487, 0.00790725732560276, 0.0230869093404607, 0.00350781598900588, 0, 0, 0.0559844175692487, 0, 0.0230869093404607, 0, 0.0180942971090439, 0.00499261224358473, 0.0230869093404607, 0, 0, 0, 0, 0, 0.0230869093404607, 0, 0, 0, 0, 0, 0, 0.0230869093404607, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.04212057668776, 0, 0, 0, 0, 0, 0
5.88333333333333, 8.34194368601606, 2.73785360690915, 10.7169848467593, 11.2779194866467, 8.31900241188372, 2.73431671730376, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0230168349115116, 0.00362731448791498, 0.0559844175692487, 0.00790725732560276, 0.0230168349115116, 0.00362731448791498, 0, 0, 0.0559844175692487, 0, 0.0230168349115116, 0, 0.0191286731843979, 0.00388816174067027, 0.0230168349115116, 0, 0, 0, 0, 0, 0.0230168349115116, 0, 0, 0, 0, 0, 0, 0.0230168349115116, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.31900241188372, 0, 0, 0, 0, 0, 0
5.9, 7.98939626057864, 2.62238354288972, 10.7169848467593, 11.2779194866467, 7.96850724460855, 2.61909581276352, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0205939465828953, 0.00322480520540449, 0.0559844175692487, 0.00790725732560276, 0.0205939465828953, 0.00322480520540449, 0, 0, 0.0559844175692487, 0, 0.0205939465828953, 0, 0.016991438425695, 0.00360250817081383, 0.0205939465828953, 0, 0, 0, 0, 0, 0.0205939465828953, 0, 0, 0, 0, 0, 0, 0.0205939465828953, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.96850724460855, 0, 0, 0, 0, 0, 0
5.91666666666667, 10.6505106747018, 3.49495732319306, 10.7169848467593, 11.2779194866467, 10.614516120292, 3.48882310674939, 10.6627759856378, 11.223977919517, 0, 0, 0, 0, 0.0359847377472309, 0.00615328476033512, 0.0559844175692487, 0.00790725732560276, 0.0359847377472309, 0.00615328476033512, 0, 0, 0.0559844175692487, 0, 0.0359847377472309, 0, 0.0323647031029434, 0.00362003467951746, 0.0359847377472309, 0, 0, 0, 0, 0, 0.0359847377472309, 0, 0, 0, 0, 0, 0, 0.0359847377472309, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.614516120292, 0, 0, 0, 0, 0, 0
5.93333333333333, 10.7847616034242, 3.53894458218975, 10.7847616034242, 11.3505599684994, 10.7479449627204, 3.53267750516913, 10.7479449627204, 11.3136259120228, 0, 0, 0, 0, 0.0368332139441193, 0.00628768125832188, 0.0559844175692487, 0.00790725732560276, 0.0368332139441193, 0.00628768125832188, 0, 0, 0.0559844175692487, 0, 0.0368332139441193, 0, 0.0331035241790792, 0.00372968980129211, 0.0368332139441193, 0, 0, 0, 0, 0, 0.0368332139441193, 0, 0, 0, 0, 0, 0, 0.0368332139441193, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.7479449627204, 0, 0, 0, 0, 0, 0
5.95, 11.1399543029557, 3.65559288526789, 11.1399543029557, 11.7244164551914, 11.1024449579589, 3.64918254755023, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0377141561243882, 0.00649225529242829, 0.0559844175692487, 0.00790725732560276, 0.0377141561243882, 0.00649225529242829, 0, 0, 0.0559844175692487, 0, 0.0377141561243882, 0, 0.0345162837249019, 0.00319787243490411, 0.0377141561243882, 0, 0, 0, 0, 0, 0.0377141561243882, 0, 0, 0, 0, 0, 0, 0.0377141561243882, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.1024449579589, 0, 0, 0, 0, 0, 0
5.96666666666667, 10.6773803303139, 3.50081848188695, 11.1399543029557, 11.7244164551914, 10.6294976750228, 3.4937578866618, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0478756554065834, 0.00701082804410553, 0.0559844175692487, 0.00790725732560276, 0.0478756554065834, 0.00701082804410553, 0, 0, 0.0559844175692487, 0, 0.0478756554065834, 0, 0.0344682768303015, 0.0134073786101082, 0.0478756554065834, 0, 0, 0, 0, 0, 0.0478756554065834, 0, 0, 0, 0, 0, 0, 0.0478756554065834, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.6294976750228, 0, 0, 0, 0, 0, 0
5.98333333333333, 10.0119939566928, 3.2838984208882, 11.1399543029557, 11.7244164551914, 9.97363307072063, 3.27817775484537, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0383649605202692, 0.00587843195565065, 0.0559844175692487, 0.00790725732560276, 0.0383649605202692, 0.00587843195565065, 0, 0, 0.0559844175692487, 0, 0.0383649605202692, 0, 0.0296650964724584, 0.00869986407561979, 0.0383649605202692, 0, 0, 0, 0, 0, 0.0383649605202692, 0, 0, 0, 0, 0, 0, 0.0383649605202692, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.97363307072063, 0, 0, 0, 0, 0, 0
6, 9.88662331762416, 3.24343036816152, 11.1399543029557, 11.7244164551914, 9.85147450306639, 3.23800444121595, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.035093511766321, 0.00551022869739189, 0.0559844175692487, 0.00790725732560276, 0.035093511766321, 0.00551022869739189, 0, 0, 0.0559844175692487, 0, 0.035093511766321, 0, 0.0282690912427148, 0.00682442055079869, 0.035093511766321, 0, 0, 0, 0, 0, 0.035093511766321, 0, 0, 0, 0, 0, 0, 0.035093511766321, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.85147450306639, 0, 0, 0, 0, 0, 0
6.01666666666667, 9.8467306218647, 3.22929169849575, 11.1399543029557, 11.7244164551914, 9.80633221915613, 3.22319883083925, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0404300118695847, 0.00610684870387218, 0.0559844175692487, 0.00790725732560276, 0.0404300118695847, 0.00610684870387218, 0, 0, 0.0559844175692487, 0, 0.0404300118695847, 0, 0.0305469032899994, 0.00988310859195113, 0.0404300118695847, 0, 0, 0, 0, 0, 0.0404300118695847, 0, 0, 0, 0, 0, 0, 0.0404300118695847, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.80633221915613, 0, 0, 0, 0, 0, 0
6.03333333333333, 10.1163716384795, 3.3178727816159, 11.1399543029557, 11.7244164551914, 10.0754168502455, 3.31162191324879, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0409927563042439, 0.00625996707117723, 0.0559844175692487, 0.00790725732560276, 0.0409927563042439, 0.00625996707117723, 0, 0, 0.0559844175692487, 0, 0.0409927563042439, 0, 0.0315984692286105, 0.0093942870891898, 0.0409927563042439, 0, 0, 0, 0, 0, 0.0409927563042439, 0, 0, 0, 0, 0, 0, 0.0409927563042439, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.0754168502455, 0, 0, 0, 0, 0, 0
6.05, 9.78057006602731, 3.20799091866283, 11.1399543029557, 11.7244164551914, 9.74249487217591, 3.20221353504096, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0379208749833611, 0.00578177887589541, 0.0559844175692487, 0.00790725732560276, 0.0379208749833611, 0.00578177887589541, 0, 0, 0.0559844175692487, 0, 0.0379208749833611, 0, 0.0291189417807631, 0.00880193321490616, 0.0379208749833611, 0, 0, 0, 0, 0, 0.0379208749833611, 0, 0, 0, 0, 0, 0, 0.0379208749833611, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.74249487217591, 0, 0, 0, 0, 0, 0
6.06666666666667, 7.54900130705529, 2.47892231120007, 11.1399543029557, 11.7244164551914, 7.53421387110336, 2.47637601201608, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0147388179778673, 0.00254039763907639, 0.0559844175692487, 0.00790725732560276, 0.0147388179778673, 0.00254039763907639, 0, 0, 0.0559844175692487, 0, 0.0147388179778673, 0, 0.0139690527327611, 0.000769765257705074, 0.0147388179778673, 0, 0, 0, 0, 0, 0.0147388179778673, 0, 0, 0, 0, 0, 0, 0.0147388179778673, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.53421387110336, 0, 0, 0, 0, 0, 0
6.08333333333333, 7.51905137073125, 2.46881841151765, 11.1399543029557, 11.7244164551914, 7.50377164405281, 2.46637839983537, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0152976723820264, 0.00259218577100764, 0.0559844175692487, 0.00790725732560276, 0.0152976723820264, 0.00259218577100764, 0, 0, 0.0559844175692487, 0, 0.0152976723820264, 0, 0.0141929772072895, 0.00110469518763871, 0.0152976723820264, 0, 0, 0, 0, 0, 0.0152976723820264, 0, 0, 0, 0, 0, 0, 0.0152976723820264, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.50377164405281, 0, 0, 0, 0, 0, 0
6.1, 7.64730483045744, 2.51104992935889, 11.1399543029557, 11.7244164551914, 7.6316567551368, 2.50840366324673, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0156586882151894, 0.00263503116565821, 0.0559844175692487, 0.00790725732560276, 0.0156586882151894, 0.00263503116565821, 0, 0, 0.0559844175692487, 0, 0.0156586882151894, 0, 0.0144775851456538, 0.00118110308284838, 0.0156586882151894, 0, 0, 0, 0, 0, 0.0156586882151894, 0, 0, 0, 0, 0, 0, 0.0156586882151894, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.6316567551368, 0, 0, 0, 0, 0, 0
6.11666666666667, 7.82085589893187, 2.56796676586028, 11.1399543029557, 11.7244164551914, 7.80446561144877, 2.56520280158514, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0164501025268851, 0.00277898538110855, 0.0559844175692487, 0.00790725732560276, 0.0164501025268851, 0.00277898538110855, 0, 0, 0.0559844175692487, 0, 0.0164501025268851, 0, 0.0152377793575743, 0.00121232318323884, 0.0164501025268851, 0, 0, 0, 0, 0, 0.0164501025268851, 0, 0, 0, 0, 0, 0, 0.0164501025268851, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.80446561144877, 0, 0, 0, 0, 0, 0
6.13333333333333, 8.07052871034922, 2.64992262652619, 11.1399543029557, 11.7244164551914, 8.05325366779041, 2.64697254001725, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0173869089605003, 0.00294968408230509, 0.0559844175692487, 0.00790725732560276, 0.0173869089605003, 0.00294968408230509, 0, 0, 0.0559844175692487, 0, 0.0173869089605003, 0, 0.0162603894276501, 0.00112651954736333, 0.0173869089605003, 0, 0, 0, 0, 0, 0.0173869089605003, 0, 0, 0, 0, 0, 0, 0.0173869089605003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.05325366779041, 0, 0, 0, 0, 0, 0
6.15, 7.96998521985264, 2.61700390610967, 11.1399543029557, 11.7244164551914, 7.95331390647307, 2.61412620492053, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0166504687109084, 0.00283784501072337, 0.0559844175692487, 0.00790725732560276, 0.0166504687109084, 0.00283784501072337, 0, 0, 0.0559844175692487, 0, 0.0166504687109084, 0, 0.0156883414807175, 0.000962127243941999, 0.0166504687109084, 0, 0, 0, 0, 0, 0.0166504687109084, 0, 0, 0, 0, 0, 0, 0.0166504687109084, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.95331390647307, 0, 0, 0, 0, 0, 0
6.16666666666667, 7.934045212394, 2.6050961197523, 11.1399543029557, 11.7244164551914, 7.91725026575503, 2.60227937262814, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0167130262734452, 0.00285346437389626, 0.0559844175692487, 0.00790725732560276, 0.0167130262734452, 0.00285346437389626, 0, 0, 0.0559844175692487, 0, 0.0167130262734452, 0, 0.0156888412398833, 0.00102418504843441, 0.0167130262734452, 0, 0, 0, 0, 0, 0.0167130262734452, 0, 0, 0, 0, 0, 0, 0.0167130262734452, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.91725026575503, 0, 0, 0, 0, 0, 0
6.18333333333333, 7.62172770453213, 2.50244317510378, 11.1399543029557, 11.7244164551914, 7.60529520587009, 2.49974808848577, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0163213249882094, 0.00277151720004327, 0.0559844175692487, 0.00790725732560276, 0.0163213249882094, 0.00277151720004327, 0, 0, 0.0559844175692487, 0, 0.0163213249882094, 0, 0.0150093390669491, 0.00131198593620013, 0.0163213249882094, 0, 0, 0, 0, 0, 0.0163213249882094, 0, 0, 0, 0, 0, 0, 0.0163213249882094, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.60529520587009, 0, 0, 0, 0, 0, 0
6.2, 7.40514517811823, 2.43138662328674, 11.1399543029557, 11.7244164551914, 7.38916698698755, 2.42870242321307, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0159642237609436, 0.00270472756143345, 0.0559844175692487, 0.00790725732560276, 0.0159642237609436, 0.00270472756143345, 0, 0, 0.0559844175692487, 0, 0.0159642237609436, 0, 0.0145599421713791, 0.00140428160388112, 0.0159642237609436, 0, 0, 0, 0, 0, 0.0159642237609436, 0, 0, 0, 0, 0, 0, 0.0159642237609436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.38916698698755, 0, 0, 0, 0, 0, 0
6.21666666666667, 7.47101684852406, 2.45319995205261, 11.1399543029557, 11.7244164551914, 7.45565882460415, 2.45055132459937, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0153768683478254, 0.00261120961816082, 0.0559844175692487, 0.00790725732560276, 0.0153768683478254, 0.00261120961816082, 0, 0, 0.0559844175692487, 0, 0.0153768683478254, 0, 0.0142104771542019, 0.00116639120713348, 0.0153768683478254, 0, 0, 0, 0, 0, 0.0153768683478254, 0, 0, 0, 0, 0, 0, 0.0153768683478254, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.45565882460415, 0, 0, 0, 0, 0, 0
6.23333333333333, 7.35161203349486, 2.41398000140788, 11.1399543029557, 11.7244164551914, 7.33667860086145, 2.41144921298712, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0149204801038405, 0.00253455580099855, 0.0559844175692487, 0.00790725732560276, 0.0149204801038405, 0.00253455580099855, 0, 0, 0.0559844175692487, 0, 0.0149204801038405, 0, 0.0137650996648827, 0.00115538045182423, 0.0149204801038405, 0, 0, 0, 0, 0, 0.0149204801038405, 0, 0, 0, 0, 0, 0, 0.0149204801038405, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.33667860086145, 0, 0, 0, 0, 0, 0
6.25, 7.5053163395342, 2.46437321010995, 11.1399543029557, 11.7244164551914, 7.48964050321664, 2.46171947808163, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0158396537818745, 0.00269207508622981, 0.0559844175692487, 0.00790725732560276, 0.0158396537818745, 0.00269207508622981, 0, 0, 0.0559844175692487, 0, 0.0158396537818745, 0, 0.0145903574836287, 0.00124929631064787, 0.0158396537818745, 0, 0, 0, 0, 0, 0.0158396537818745, 0, 0, 0, 0, 0, 0, 0.0158396537818745, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.48964050321664, 0, 0, 0, 0, 0, 0
6.26666666666667, 7.59516963775276, 2.49372663111442, 11.1399543029557, 11.7244164551914, 7.57863937526364, 2.49098548064264, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0165594186171314, 0.00280586393157928, 0.0559844175692487, 0.00790725732560276, 0.0165594186171314, 0.00280586393157928, 0, 0, 0.0559844175692487, 0, 0.0165594186171314, 0, 0.0150606854032942, 0.00149873322682147, 0.0165594186171314, 0, 0, 0, 0, 0, 0.0165594186171314, 0, 0, 0, 0, 0, 0, 0.0165594186171314, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.57863937526364, 0, 0, 0, 0, 0, 0
6.28333333333333, 7.99546758686499, 2.62477757238543, 11.1399543029557, 11.7244164551914, 7.97602571362375, 2.62160713699565, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0195455742643219, 0.00327387067324713, 0.0559844175692487, 0.00790725732560276, 0.0195455742643219, 0.00327387067324713, 0, 0, 0.0559844175692487, 0, 0.0195455742643219, 0, 0.0172339979329508, 0.00231157634691796, 0.0195455742643219, 0, 0, 0, 0, 0, 0.0195455742643219, 0, 0, 0, 0, 0, 0, 0.0195455742643219, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.97602571362375, 0, 0, 0, 0, 0, 0
6.3, 7.75992258599074, 2.54779212773438, 11.1399543029557, 11.7244164551914, 7.74215627640046, 2.54472583430629, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0176384890498795, 0.00298196833720361, 0.0559844175692487, 0.00790725732560276, 0.0176384890498795, 0.00298196833720361, 0, 0, 0.0559844175692487, 0, 0.0176384890498795, 0, 0.0158620775185858, 0.00177641154607695, 0.0176384890498795, 0, 0, 0, 0, 0, 0.0176384890498795, 0, 0, 0, 0, 0, 0, 0.0176384890498795, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.74215627640046, 0, 0, 0, 0, 0, 0
6.31666666666667, 7.28051129190092, 2.39052047718511, 11.1399543029557, 11.7244164551914, 7.26491560419631, 2.38787150345529, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0153798120039303, 0.0025864075016006, 0.0559844175692487, 0.00790725732560276, 0.0153798120039303, 0.0025864075016006, 0, 0, 0.0559844175692487, 0, 0.0153798120039303, 0, 0.0137093080694559, 0.00167050394803205, 0.0153798120039303, 0, 0, 0, 0, 0, 0.0153798120039303, 0, 0, 0, 0, 0, 0, 0.0153798120039303, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.26491560419631, 0, 0, 0, 0, 0, 0
6.33333333333333, 7.3998586921779, 2.42972886971951, 11.1399543029557, 11.7244164551914, 7.38415711497745, 2.42705599411236, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0157152986472062, 0.0026548572765127, 0.0559844175692487, 0.00790725732560276, 0.0157152986472062, 0.0026548572765127, 0, 0, 0.0559844175692487, 0, 0.0157152986472062, 0, 0.0141204628989515, 0.00159483576240172, 0.0157152986472062, 0, 0, 0, 0, 0, 0.0157152986472062, 0, 0, 0, 0, 0, 0, 0.0157152986472062, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.38415711497745, 0, 0, 0, 0, 0, 0
6.35, 7.53524811152625, 2.47413967156423, 11.1399543029557, 11.7244164551914, 7.51879884493236, 2.47130726781496, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0165266135062732, 0.00282712044452722, 0.0559844175692487, 0.00790725732560276, 0.0165266135062732, 0.00282712044452722, 0, 0, 0.0559844175692487, 0, 0.0165266135062732, 0, 0.0150934419417189, 0.00143317157949604, 0.0165266135062732, 0, 0, 0, 0, 0, 0.0165266135062732, 0, 0, 0, 0, 0, 0, 0.0165266135062732, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.51879884493236, 0, 0, 0, 0, 0, 0
6.36666666666667, 7.81993898090969, 2.56729800363996, 11.1399543029557, 11.7244164551914, 7.80147418954447, 2.56422249365167, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0185510078039574, 0.00314189305126998, 0.0559844175692487, 0.00790725732560276, 0.0185510078039574, 0.00314189305126998, 0, 0, 0.0559844175692487, 0, 0.0185510078039574, 0, 0.0165811432078278, 0.00196986461270987, 0.0185510078039574, 0, 0, 0, 0, 0, 0.0185510078039574, 0, 0, 0, 0, 0, 0, 0.0185510078039574, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.80147418954447, 0, 0, 0, 0, 0, 0
6.38333333333333, 8.00284632869161, 2.62717364519586, 11.1399543029557, 11.7244164551914, 7.98295729300097, 2.62387486859647, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0199203611323654, 0.00334048390091569, 0.0559844175692487, 0.00790725732560276, 0.0199203611323654, 0.00334048390091569, 0, 0, 0.0559844175692487, 0, 0.0199203611323654, 0, 0.0175096917836909, 0.00241066936651562, 0.0199203611323654, 0, 0, 0, 0, 0, 0.0199203611323654, 0, 0, 0, 0, 0, 0, 0.0199203611323654, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.98295729300097, 0, 0, 0, 0, 0, 0
6.4, 7.77474033299247, 2.55228531386613, 11.1399543029557, 11.7244164551914, 7.75544819411236, 2.54909457594107, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0192313052349614, 0.00320543420366483, 0.0559844175692487, 0.00790725732560276, 0.0192313052349614, 0.00320543420366483, 0, 0, 0.0559844175692487, 0, 0.0192313052349614, 0, 0.016686971084249, 0.00254433416776986, 0.0192313052349614, 0, 0, 0, 0, 0, 0.0192313052349614, 0, 0, 0, 0, 0, 0, 0.0192313052349614, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 7.75544819411236, 0, 0, 0, 0, 0, 0
6.41666666666667, 8.44120315790535, 2.77090102011477, 11.1399543029557, 11.7244164551914, 8.41888973749672, 2.76712679031852, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0226940167089011, 0.00383592392380862, 0.0559844175692487, 0.00790725732560276, 0.0226940167089011, 0.00383592392380862, 0, 0, 0.0559844175692487, 0, 0.0226940167089011, 0, 0.0201049268425622, 0.00258908988383874, 0.0226940167089011, 0, 0, 0, 0, 0, 0.0226940167089011, 0, 0, 0, 0, 0, 0, 0.0226940167089011, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.41888973749672, 0, 0, 0, 0, 0, 0
6.43333333333333, 8.06870806885288, 2.64847801590716, 11.1399543029557, 11.7244164551914, 8.04679067586189, 2.64485985230404, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.021829761330838, 0.00364372410241647, 0.0559844175692487, 0.00790725732560276, 0.021829761330838, 0.00364372410241647, 0, 0, 0.0559844175692487, 0, 0.021829761330838, 0, 0.0188806202790353, 0.0029491410682213, 0.021829761330838, 0, 0, 0, 0, 0, 0.021829761330838, 0, 0, 0, 0, 0, 0, 0.021829761330838, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.04679067586189, 0, 0, 0, 0, 0, 0
6.45, 9.38670637710277, 3.08136036017676, 11.1399543029557, 11.7244164551914, 9.36033501617497, 3.07657991139667, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0265967980105539, 0.00457488298815633, 0.0559844175692487, 0.00790725732560276, 0.0265967980105539, 0.00457488298815633, 0, 0, 0.0559844175692487, 0, 0.0265967980105539, 0, 0.0245109124135217, 0.00208588561975038, 0.0265967980105539, 0, 0, 0, 0, 0, 0.0265967980105539, 0, 0, 0, 0, 0, 0, 0.0265967980105539, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.36033501617497, 0, 0, 0, 0, 0, 0
6.46666666666667, 11.096177179426, 3.63970471016325, 11.1399543029557, 11.7244164551914, 11.0532832695842, 3.63304007700127, 11.1024449579589, 11.6867795953313, 0, 0, 0, 0, 0.0436932906283159, 0.00673966953309895, 0.0559844175692487, 0.00790725732560276, 0.0436932906283159, 0.00673966953309895, 0, 0, 0.0559844175692487, 0, 0.0436932906283159, 0, 0.0355732021557429, 0.00812008849518886, 0.0436932906283159, 0, 0, 0, 0, 0, 0.0436932906283159, 0, 0, 0, 0, 0, 0, 0.0436932906283159, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.0532832695842, 0, 0, 0, 0, 0, 0
6.48333333333333, 11.307419245221, 3.70884777206991, 11.307419245221, 11.9001378892676, 11.2630205744699, 3.70198580699906, 11.2630205744699, 11.8558142434906, 0, 0, 0, 0, 0.0444161399683439, 0.00690630855521351, 0.0559844175692487, 0.00790725732560276, 0.0444161399683439, 0.00690630855521351, 0, 0, 0.0559844175692487, 0, 0.0444161399683439, 0, 0.036508257180972, 0.00790788281172424, 0.0444161399683439, 0, 0, 0, 0, 0, 0.0444161399683439, 0, 0, 0, 0, 0, 0, 0.0444161399683439, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.2630205744699, 0, 0, 0, 0, 0, 0
6.5, 11.0740611367858, 3.6327853296807, 11.307419245221, 11.9001378892676, 11.0326860195337, 3.62626380142822, 11.2630205744699, 11.8558142434906, 0, 0, 0, 0, 0.0412607681027512, 0.00648040555436612, 0.0559844175692487, 0.00790725732560276, 0.0412607681027512, 0.00648040555436612, 0, 0, 0.0559844175692487, 0, 0.0412607681027512, 0, 0.0345378794205037, 0.00672288870583428, 0.0412607681027512, 0, 0, 0, 0, 0, 0.0412607681027512, 0, 0, 0, 0, 0, 0, 0.0412607681027512, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.0326860195337, 0, 0, 0, 0, 0, 0
6.51666666666667, 9.12145430229914, 2.99426682132252, 11.307419245221, 11.9001378892676, 9.09759100025897, 2.99023717600454, 11.2630205744699, 11.8558142434906, 0, 0, 0, 0, 0.0238257838168029, 0.0040247065806504, 0.0559844175692487, 0.00790725732560276, 0.0238257838168029, 0.0040247065806504, 0, 0, 0.0559844175692487, 0, 0.0238257838168029, 0, 0.0215636817256393, 0.00226210211371641, 0.0238257838168029, 0, 0, 0, 0, 0, 0.0238257838168029, 0, 0, 0, 0, 0, 0, 0.0238257838168029, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.09759100025897, 0, 0, 0, 0, 0, 0
6.53333333333333, 9.0169007780519, 2.96015345256122, 11.307419245221, 11.9001378892676, 8.99434656664507, 2.95629457591868, 11.2630205744699, 11.8558142434906, 0, 0, 0, 0, 0.0225660193489152, 0.00383384514164458, 0.0559844175692487, 0.00790725732560276, 0.0225660193489152, 0.00383384514164458, 0, 0, 0.0559844175692487, 0, 0.0225660193489152, 0, 0.0207534777277307, 0.00181254164216156, 0.0225660193489152, 0, 0, 0, 0, 0, 0.0225660193489152, 0, 0, 0, 0, 0, 0, 0.0225660193489152, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.99434656664507, 0, 0, 0, 0, 0, 0
6.55, 8.50166402592735, 2.79114089444319, 11.307419245221, 11.9001378892676, 8.48122332798745, 2.78764662562626, 11.2630205744699, 11.8558142434906, 0, 0, 0, 0, 0.0203101078382106, 0.00343775222811206, 0.0559844175692487, 0.00790725732560276, 0.0203101078382106, 0.00343775222811206, 0, 0, 0.0559844175692487, 0, 0.0203101078382106, 0, 0.018672045981432, 0.00163806187565593, 0.0203101078382106, 0, 0, 0, 0, 0, 0.0203101078382106, 0, 0, 0, 0, 0, 0, 0.0203101078382106, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.48122332798745, 0, 0, 0, 0, 0, 0
6.56666666666667, 8.75017933938729, 2.87274989004916, 11.307419245221, 11.9001378892676, 8.72921737965241, 2.86914882886955, 11.2630205744699, 11.8558142434906, 0, 0, 0, 0, 0.0211062875985948, 0.00359202582219938, 0.0559844175692487, 0.00790725732560276, 0.0211062875985948, 0.00359202582219938, 0, 0, 0.0559844175692487, 0, 0.0211062875985948, 0, 0.0196048879303061, 0.0015013996868783, 0.0211062875985948, 0, 0, 0, 0, 0, 0.0211062875985948, 0, 0, 0, 0, 0, 0, 0.0211062875985948, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.72921737965241, 0, 0, 0, 0, 0, 0
6.58333333333333, 8.96523145648243, 2.94326814787877, 11.307419245221, 11.9001378892676, 8.94315513897139, 2.93947697275516, 11.2630205744699, 11.8558142434906, 0, 0, 0, 0, 0.0220178857915353, 0.00373716117592958, 0.0559844175692487, 0.00790725732560276, 0.0220178857915353, 0.00373716117592958, 0, 0, 0.0559844175692487, 0, 0.0220178857915353, 0, 0.0204175137063283, 0.00160037210578784, 0.0220178857915353, 0, 0, 0, 0, 0, 0.0220178857915353, 0, 0, 0, 0, 0, 0, 0.0220178857915353, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.94315513897139, 0, 0, 0, 0, 0, 0
6.6, 9.01506179392499, 2.95957654529493, 11.307419245221, 11.9001378892676, 8.99282319103333, 2.9557981526222, 11.2630205744699, 11.8558142434906, 0, 0, 0, 0, 0.0222487840483065, 0.00377450115993224, 0.0559844175692487, 0.00790725732560276, 0.0222487840483065, 0.00377450115993224, 0, 0, 0.0559844175692487, 0, 0.0222487840483065, 0, 0.0206360547875996, 0.00161272928154002, 0.0222487840483065, 0, 0, 0, 0, 0, 0.0222487840483065, 0, 0, 0, 0, 0, 0, 0.0222487840483065, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 8.99282319103333, 0, 0, 0, 0, 0, 0
6.61666666666667, 11.9114570505059, 3.90700122916928, 11.9114570505059, 12.5358473056582, 11.8649051850273, 3.89985570923455, 11.8649051850273, 12.4893894807767, 0, 0, 0, 0, 0.0466130061197528, 0.00674768807428573, 0.0559844175692487, 0.00790725732560276, 0.0466130061197528, 0.00674768807428573, 0, 0, 0.0559844175692487, 0, 0.0466130061197528, 0, 0.0358780327108313, 0.010734973450571, 0.0466130061197528, 0, 0, 0, 0, 0, 0.0466130061197528, 0, 0, 0, 0, 0, 0, 0.0466130061197528, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.8649051850273, 0, 0, 0, 0, 0, 0
6.63333333333333, 11.7387220273697, 3.84986769971465, 11.9114570505059, 12.5358473056582, 11.6926649957703, 3.84321165173833, 11.8649051850273, 12.4893894807767, 0, 0, 0, 0, 0.0460451291655854, 0.00660082889578844, 0.0559844175692487, 0.00790725732560276, 0.0460451291655854, 0.00660082889578844, 0, 0, 0.0559844175692487, 0, 0.0460451291655854, 0, 0.0349987048917669, 0.011046424313768, 0.0460451291655854, 0, 0, 0, 0, 0, 0.0460451291655854, 0, 0, 0, 0, 0, 0, 0.0460451291655854, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.6926649957703, 0, 0, 0, 0, 0, 0
6.65, 11.767937868129, 3.85916368405014, 11.9114570505059, 12.5358473056582, 11.7206122125472, 3.85240291061027, 11.8649051850273, 12.4893894807767, 0, 0, 0, 0, 0.0473438041397027, 0.00668552578939159, 0.0559844175692487, 0.00790725732560276, 0.0473438041397027, 0.00668552578939159, 0, 0, 0.0559844175692487, 0, 0.0473438041397027, 0, 0.0352845046004134, 0.0120592995786878, 0.0473438041397027, 0, 0, 0, 0, 0, 0.0473438041397027, 0, 0, 0, 0, 0, 0, 0.0473438041397027, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.7206122125472, 0, 0, 0, 0, 0, 0
6.66666666666667, 12.0729325407507, 3.95899113812981, 12.0729325407507, 12.7054834998636, 12.0235501943824, 3.95196056973392, 12.0235501943824, 12.6563719770542, 0, 0, 0, 0, 0.0495117715834041, 0.00702421560679628, 0.0559844175692487, 0.00790725732560276, 0.0495117715834041, 0.00702421560679628, 0, 0, 0.0559844175692487, 0, 0.0495117715834041, 0, 0.0371028927711, 0.0124088788527582, 0.0495117715834041, 0, 0, 0, 0, 0, 0.0495117715834041, 0, 0, 0, 0, 0, 0, 0.0495117715834041, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.0235501943824, 0, 0, 0, 0, 0, 0
6.68333333333333, 12.2642101726426, 4.02181751025722, 12.2642101726426, 12.9068147598298, 12.2143222060309, 4.01465746697248, 12.2143222060309, 12.8571824880048, 0, 0, 0, 0, 0.049993487936321, 0.00718109870631701, 0.0559844175692487, 0.00790725732560276, 0.049993487936321, 0.00718109870631701, 0, 0, 0.0559844175692487, 0, 0.049993487936321, 0, 0.0380985017082251, 0.0118949862687989, 0.049993487936321, 0, 0, 0, 0, 0, 0.049993487936321, 0, 0, 0, 0, 0, 0, 0.049993487936321, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.2143222060309, 0, 0, 0, 0, 0, 0
6.7, 12.4948711602938, 4.09750980732498, 12.4948711602938, 13.1495776332727, 12.4444342189331, 4.09027688688933, 12.4444342189331, 13.0994010565664, 0, 0, 0, 0, 0.0504215809293289, 0.00723904568064338, 0.0559844175692487, 0.00790725732560276, 0.0504215809293289, 0.00723904568064338, 0, 0, 0.0559844175692487, 0, 0.0504215809293289, 0, 0.0385135621117742, 0.0119080188594304, 0.0504215809293289, 0, 0, 0, 0, 0, 0.0504215809293289, 0, 0, 0, 0, 0, 0, 0.0504215809293289, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.4444342189331, 0, 0, 0, 0, 0, 0
6.71666666666667, 12.3958381156291, 4.06521441202329, 12.4948711602938, 13.1495776332727, 12.3466576629491, 4.05814998983251, 12.4444342189331, 13.0994010565664, 0, 0, 0, 0, 0.0491796539851195, 0.0070815240223108, 0.0559844175692487, 0.00790725732560276, 0.0491796539851195, 0.0070815240223108, 0, 0, 0.0559844175692487, 0, 0.0491796539851195, 0, 0.0377648938317457, 0.011414760194145, 0.0491796539851195, 0, 0, 0, 0, 0, 0.0491796539851195, 0, 0, 0, 0, 0, 0, 0.0491796539851195, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.3466576629491, 0, 0, 0, 0, 0, 0
6.73333333333333, 12.457275750912, 4.08502720954642, 12.4948711602938, 13.1495776332727, 12.4061695414965, 4.07773317444951, 12.4444342189331, 13.0994010565664, 0, 0, 0, 0, 0.0510560966698635, 0.00718317066381694, 0.0559844175692487, 0.00790725732560276, 0.0510560966698635, 0.00718317066381694, 0, 0, 0.0559844175692487, 0, 0.0510560966698635, 0, 0.0379550440837544, 0.0131010526269672, 0.0510560966698635, 0, 0, 0, 0, 0, 0.0510560966698635, 0, 0, 0, 0, 0, 0, 0.0510560966698635, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.4061695414965, 0, 0, 0, 0, 0, 0
6.75, 12.3169380250914, 4.03905929424024, 12.4948711602938, 13.1495776332727, 12.2672507867584, 4.03205436150995, 12.4444342189331, 13.0994010565664, 0, 0, 0, 0, 0.0496761667840016, 0.00700099942667565, 0.0559844175692487, 0.00790725732560276, 0.0496761667840016, 0.00700099942667565, 0, 0, 0.0559844175692487, 0, 0.0496761667840016, 0, 0.0370018224096333, 0.0126743444139427, 0.0496761667840016, 0, 0, 0, 0, 0, 0.0496761667840016, 0, 0, 0, 0, 0, 0, 0.0496761667840016, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.2672507867584, 0, 0, 0, 0, 0, 0
6.76666666666667, 12.1892501059953, 3.99718998131468, 12.4948711602938, 13.1495776332727, 12.1403360707326, 3.99032768912441, 12.4444342189331, 13.0994010565664, 0, 0, 0, 0, 0.0488513959643996, 0.00686982574381117, 0.0559844175692487, 0.00790725732560276, 0.0488513959643996, 0.00686982574381117, 0, 0, 0.0559844175692487, 0, 0.0488513959643996, 0, 0.0362794074466239, 0.012571988557136, 0.0488513959643996, 0, 0, 0, 0, 0, 0.0488513959643996, 0, 0, 0, 0, 0, 0, 0.0488513959643996, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.1403360707326, 0, 0, 0, 0, 0, 0
6.78333333333333, 12.3751237748451, 4.05832446906677, 12.4948711602938, 13.1495776332727, 12.3260584204902, 4.05138377999653, 12.4444342189331, 13.0994010565664, 0, 0, 0, 0, 0.049125538980676, 0.0069378431184596, 0.0559844175692487, 0.00790725732560276, 0.049125538980676, 0.0069378431184596, 0, 0, 0.0559844175692487, 0, 0.049125538980676, 0, 0.0368148945804735, 0.0123106444395711, 0.049125538980676, 0, 0, 0, 0, 0, 0.049125538980676, 0, 0, 0, 0, 0, 0, 0.049125538980676, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.3260584204902, 0, 0, 0, 0, 0, 0
6.8, 12.3625576866902, 4.05434900226594, 12.4948711602938, 13.1495776332727, 12.3140388144651, 4.0474458614077, 12.4444342189331, 13.0994010565664, 0, 0, 0, 0, 0.048586238702903, 0.00688929079937387, 0.0559844175692487, 0.00790725732560276, 0.048586238702903, 0.00688929079937387, 0, 0, 0.0559844175692487, 0, 0.048586238702903, 0, 0.0366565051510651, 0.0119297335895895, 0.048586238702903, 0, 0, 0, 0, 0, 0.048586238702903, 0, 0, 0, 0, 0, 0, 0.048586238702903, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.3140388144651, 0, 0, 0, 0, 0, 0
6.81666666666667, 12.4699627003744, 4.08950034380499, 12.4948711602938, 13.1495776332727, 12.4208883613892, 4.08254738289395, 12.4444342189331, 13.0994010565664, 0, 0, 0, 0, 0.0491126909620049, 0.00698301786811525, 0.0559844175692487, 0.00790725732560276, 0.0491126909620049, 0.00698301786811525, 0, 0, 0.0559844175692487, 0, 0.0491126909620049, 0, 0.0373101522593079, 0.011802538740994, 0.0491126909620049, 0, 0, 0, 0, 0, 0.0491126909620049, 0, 0, 0, 0, 0, 0, 0.0491126909620049, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.4208883613892, 0, 0, 0, 0, 0, 0
6.83333333333333, 20.7301189963848, 6.75259290365274, 20.7301189963848, 21.8021866914018, 20.4387249664688, 6.71793248472047, 20.4387249664688, 21.5144624642173, 0, 0, 0, 0, 0.291442924596801, 0.0346343979588132, 0.291442924596801, 0.0346343979588132, 0.291442924596801, 0.0346343979588132, 0, 0, 0.291442924596801, 0, 0.291442924596801, 0, 0.165770846756279, 0.125672077878696, 0.291442924596801, 0, 0, 0, 0, 0, 0.291442924596801, 0, 0, 0, 0, 0, 0, 0.291442924596801, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.4387249664688, 0, 0, 0, 0, 0, 0
6.85, 20.593139569881, 6.70637139119545, 20.7301189963848, 21.8021866914018, 20.2972125011479, 6.67136221827148, 20.4387249664688, 21.5144624642173, 0, 0, 0, 0, 0.295868703491197, 0.0349665387720137, 0.295868703491197, 0.0349665387720137, 0.295868703491197, 0.0349665387720137, 0, 0, 0.295868703491197, 0, 0.295868703491197, 0, 0.166348312899457, 0.129520390628865, 0.295868703491197, 0, 0, 0, 0, 0, 0.295868703491197, 0, 0, 0, 0, 0, 0, 0.295868703491197, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.2972125011479, 0, 0, 0, 0, 0, 0
6.86666666666667, 21.0827569059434, 6.86740466626301, 21.0827569059434, 22.1730441213045, 20.7860765846679, 6.8320440086198, 20.7860765846679, 21.8800778133762, 0, 0, 0, 0, 0.296777824932186, 0.0354057107615243, 0.296777824932186, 0.0354057107615243, 0.296777824932186, 0.0354057107615243, 0, 0, 0.296777824932186, 0, 0.296777824932186, 0, 0.169714561738654, 0.127063263233771, 0.296777824932186, 0, 0, 0, 0, 0, 0.296777824932186, 0, 0, 0, 0, 0, 0, 0.296777824932186, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.7860765846679, 0, 0, 0, 0, 0, 0
6.88333333333333, 13.039894194125, 4.27489240536978, 21.0827569059434, 22.1730441213045, 12.9816177951571, 4.26682550084319, 20.7860765846679, 21.8800778133762, 0, 0, 0, 0, 0.058098478818158, 0.00805672064278252, 0.296777824932186, 0.0354057107615243, 0.058098478818158, 0.00805672064278252, 0, 0, 0.296777824932186, 0, 0.058098478818158, 0, 0.0421774659504062, 0.0159210129117506, 0.058098478818158, 0, 0, 0, 0, 0, 0.058098478818158, 0, 0, 0, 0, 0, 0, 0.058098478818158, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.9816177951571, 0, 0, 0, 0, 0, 0
6.9, 13.0474608607316, 4.27719959409055, 21.0827569059434, 22.1730441213045, 12.988267230452, 4.26902970349667, 20.7860765846679, 21.8800778133762, 0, 0, 0, 0, 0.0591486823827305, 0.00816036241285985, 0.296777824932186, 0.0354057107615243, 0.0591486823827305, 0.00816036241285985, 0, 0, 0.296777824932186, 0, 0.0591486823827305, 0, 0.0425594069020062, 0.0165892755258671, 0.0591486823827305, 0, 0, 0, 0, 0, 0.0591486823827305, 0, 0, 0, 0, 0, 0, 0.0591486823827305, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.988267230452, 0, 0, 0, 0, 0, 0
6.91666666666667, 17.0088728412804, 5.56238094521496, 21.0827569059434, 22.1730441213045, 16.8679468590673, 5.54423610850669, 20.7860765846679, 21.8800778133762, 0, 0, 0, 0, 0.140907134693425, 0.0181095106764811, 0.296777824932186, 0.0354057107615243, 0.140907134693425, 0.0181095106764811, 0, 0, 0.296777824932186, 0, 0.140907134693425, 0, 0.0859988521305932, 0.054908282664623, 0.140907134693425, 0, 0, 0, 0, 0, 0.140907134693425, 0, 0, 0, 0, 0, 0, 0.140907134693425, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.8679468590673, 0, 0, 0, 0, 0, 0
6.93333333333333, 20.2012872079465, 6.60628741158154, 21.0827569059434, 22.1730441213045, 20.0268783714003, 6.58250449164156, 20.7860765846679, 21.8800778133762, 0, 0, 0, 0, 0.174393959029914, 0.0238144679425652, 0.296777824932186, 0.0354057107615243, 0.174393959029914, 0.0238144679425652, 0, 0, 0.296777824932186, 0, 0.174393959029914, 0, 0.121222493196914, 0.0531714659894452, 0.174393959029914, 0, 0, 0, 0, 0, 0.174393959029914, 0, 0, 0, 0, 0, 0, 0.174393959029914, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.0268783714003, 0, 0, 0, 0, 0, 0
