"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
6.95, 26.3099136532064, 8.57843392583881, 26.3099136532064, 27.6731112283957, 25.9643838722181, 8.5342545638736, 25.9643838722181, 27.3309848125693, 0, 0, 0, 0, 0.344940963295576, 0.0434064046284811, 0.344940963295576, 0.0434064046284811, 0.344940963295576, 0.0434064046284811, 0, 0, 0.344940963295576, 0, 0.344940963295576, 0, 0.213051145785741, 0.131889817794927, 0.344940963295576, 0, 0, 0, 0, 0, 0.344940963295576, 0, 0, 0, 0, 0, 0, 0.344940963295576, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.9643838722181, 0, 0, 0, 0, 0, 0
6.96666666666667, 28.9260200289629, 9.43555742284972, 28.9260200289629, 30.4260476992306, 28.5570876810025, 9.38625166095328, 28.5570876810025, 30.0600894387094, 0, 0, 0, 0, 0.368924553114961, 0.0493294382407434, 0.368924553114961, 0.0493294382407434, 0.368924553114961, 0.0493294382407434, 0, 0, 0.368924553114961, 0, 0.368924553114961, 0, 0.248675491427968, 0.120249062025944, 0.368924553114961, 0, 0, 0, 0, 0, 0.368924553114961, 0, 0, 0, 0, 0, 0, 0.368924553114961, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.5570876810025, 0, 0, 0, 0, 0, 0
6.98333333333333, 28.3198136038242, 9.23873521008367, 28.9260200289629, 30.4260476992306, 27.9646021669197, 9.19148113220285, 28.5570876810025, 30.0600894387094, 0, 0, 0, 0, 0.355081455091541, 0.0473317508766389, 0.368924553114961, 0.0493294382407434, 0.355081455091541, 0.0473317508766389, 0, 0, 0.368924553114961, 0, 0.355081455091541, 0, 0.238453461780548, 0.116627993638779, 0.355081455091541, 0, 0, 0, 0, 0, 0.355081455091541, 0, 0, 0, 0, 0, 0, 0.355081455091541, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.9646021669197, 0, 0, 0, 0, 0, 0
7, 20.0401950093414, 6.55798022858274, 28.9260200289629, 30.4260476992306, 19.8787248478381, 6.53380530841271, 28.5570876810025, 30.0600894387094, 0, 0, 0, 0, 0.161474640589324, 0.0242314385823672, 0.368924553114961, 0.0493294382407434, 0.161474640589324, 0.0242314385823672, 0, 0, 0.368924553114961, 0, 0.161474640589324, 0, 0.124487207812428, 0.03698743293578, 0.161474640589324, 0, 0, 0, 0, 0, 0.161474640589324, 0, 0, 0, 0, 0, 0, 0.161474640589324, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.8787248478381, 0, 0, 0, 0, 0, 0
7.01666666666667, 18.1203971610607, 5.93263621551164, 28.9260200289629, 30.4260476992306, 17.9921498701497, 5.91373754876821, 28.5570876810025, 30.0600894387094, 0, 0, 0, 0, 0.128257981099494, 0.0188758119116807, 0.368924553114961, 0.0493294382407434, 0.128257981099494, 0.0188758119116807, 0, 0, 0.368924553114961, 0, 0.128257981099494, 0, 0.0987302331768889, 0.0295277480417706, 0.128257981099494, 0, 0, 0, 0, 0, 0.128257981099494, 0, 0, 0, 0, 0, 0, 0.128257981099494, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.9921498701497, 0, 0, 0, 0, 0, 0
7.03333333333333, 17.8007500972267, 5.82681148979231, 28.9260200289629, 30.4260476992306, 17.6708471168267, 5.80815726446409, 28.5570876810025, 30.0600894387094, 0, 0, 0, 0, 0.129516024247453, 0.0185570625052736, 0.368924553114961, 0.0493294382407434, 0.129516024247453, 0.0185570625052736, 0, 0, 0.368924553114961, 0, 0.129516024247453, 0, 0.095452850508341, 0.034063173860698, 0.129516024247453, 0, 0, 0, 0, 0, 0.129516024247453, 0, 0, 0, 0, 0, 0, 0.129516024247453, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.6708471168267, 0, 0, 0, 0, 0, 0
7.05, 18.1429583718084, 5.93902588394406, 28.9260200289629, 30.4260476992306, 18.011142218115, 5.91998879237363, 28.5570876810025, 30.0600894387094, 0, 0, 0, 0, 0.1319498162728, 0.0190052376943951, 0.368924553114961, 0.0493294382407434, 0.1319498162728, 0.0190052376943951, 0, 0, 0.368924553114961, 0, 0.1319498162728, 0, 0.0983779517515315, 0.0335718646445346, 0.1319498162728, 0, 0, 0, 0, 0, 0.1319498162728, 0, 0, 0, 0, 0, 0, 0.1319498162728, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.011142218115, 0, 0, 0, 0, 0, 0
7.06666666666667, 17.6236062539534, 5.7686665520459, 28.9260200289629, 30.4260476992306, 17.4937082889022, 5.74991020869577, 28.5570876810025, 30.0600894387094, 0, 0, 0, 0, 0.129889878261134, 0.018770490907678, 0.368924553114961, 0.0493294382407434, 0.129889878261134, 0.018770490907678, 0, 0, 0.368924553114961, 0, 0.129889878261134, 0, 0.0970150589888778, 0.0328748193932192, 0.129889878261134, 0, 0, 0, 0, 0, 0.129889878261134, 0, 0, 0, 0, 0, 0, 0.129889878261134, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.4937082889022, 0, 0, 0, 0, 0, 0
7.08333333333333, 19.8855717414128, 6.51026941484356, 28.9260200289629, 30.4260476992306, 19.7384362591153, 6.48771080673804, 28.5570876810025, 30.0600894387094, 0, 0, 0, 0, 0.147165302789265, 0.0225599016459423, 0.368924553114961, 0.0493294382407434, 0.147165302789265, 0.0225599016459423, 0, 0, 0.368924553114961, 0, 0.147165302789265, 0, 0.121861930107132, 0.0253033728056694, 0.147165302789265, 0, 0, 0, 0, 0, 0.147165302789265, 0, 0, 0, 0, 0, 0, 0.147165302789265, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.7384362591153, 0, 0, 0, 0, 0, 0
7.1, 19.9743670426626, 6.53938318640488, 28.9260200289629, 30.4260476992306, 19.8267519380721, 6.51673609366427, 28.5570876810025, 30.0600894387094, 0, 0, 0, 0, 0.14764163917251, 0.0226584591041156, 0.368924553114961, 0.0493294382407434, 0.14764163917251, 0.0226584591041156, 0, 0, 0.368924553114961, 0, 0.14764163917251, 0, 0.122596210032289, 0.0250454292644882, 0.14764163917251, 0, 0, 0, 0, 0, 0.14764163917251, 0, 0, 0, 0, 0, 0, 0.14764163917251, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.8267519380721, 0, 0, 0, 0, 0, 0
7.11666666666667, 34.6003777745021, 11.2653117440616, 34.6003777745021, 36.388094080745, 34.0328883268371, 11.186097388461, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.567512548457132, 0.0791862868148111, 0.567512548457132, 0.0791862868148111, 0.567512548457132, 0.0791862868148111, 0, 0, 0.567512548457132, 0, 0.567512548457132, 0, 0.402884345324284, 0.164628203572012, 0.567512548457132, 0, 0, 0, 0, 0, 0.567512548457132, 0, 0, 0, 0, 0, 0, 0.567512548457132, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.0328883268371, 0, 0, 0, 0, 0, 0
7.13333333333333, 32.496548826219, 10.5742965974121, 34.6003777745021, 36.388094080745, 31.9470540335853, 10.500425261453, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.548273930654068, 0.0738337260463238, 0.567512548457132, 0.0791862868148111, 0.548273930654068, 0.0738337260463238, 0, 0, 0.567512548457132, 0, 0.548273930654068, 0, 0.365917897046694, 0.182356034044219, 0.548273930654068, 0, 0, 0, 0, 0, 0.548273930654068, 0, 0, 0, 0, 0, 0, 0.548273930654068, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.9470540335853, 0, 0, 0, 0, 0, 0
7.15, 32.9000545210265, 10.7085570905098, 34.6003777745021, 36.388094080745, 32.354696358552, 10.6344908382567, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.545623600893253, 0.0740791666251683, 0.567512548457132, 0.0791862868148111, 0.545623600893253, 0.0740791666251683, 0, 0, 0.567512548457132, 0, 0.545623600893253, 0, 0.370188472121719, 0.175435129205165, 0.545623600893253, 0, 0, 0, 0, 0, 0.545623600893253, 0, 0, 0, 0, 0, 0, 0.545623600893253, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.354696358552, 0, 0, 0, 0, 0, 0
7.16666666666667, 31.1594912378695, 10.152419561319, 34.6003777745021, 36.388094080745, 30.6767852023813, 10.0830327021132, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.482754567376329, 0.0693673769525084, 0.567512548457132, 0.0791862868148111, 0.482754567376329, 0.0693673769525084, 0, 0, 0.567512548457132, 0, 0.482754567376329, 0, 0.339042520634664, 0.143712046870465, 0.482754567376329, 0, 0, 0, 0, 0, 0.482754567376329, 0, 0, 0, 0, 0, 0, 0.482754567376329, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.6767852023813, 0, 0, 0, 0, 0, 0
7.18333333333333, 31.2772062720093, 10.1922718401201, 34.6003777745021, 36.388094080745, 30.8004716968868, 10.1236181496911, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.476729391660309, 0.0686600804158883, 0.567512548457132, 0.0791862868148111, 0.476729391660309, 0.0686600804158883, 0, 0, 0.567512548457132, 0, 0.476729391660309, 0, 0.33701056377344, 0.139718828017589, 0.476729391660309, 0, 0, 0, 0, 0, 0.476729391660309, 0, 0, 0, 0, 0, 0, 0.476729391660309, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.8004716968868, 0, 0, 0, 0, 0, 0
7.2, 31.5160629633123, 10.2703152394573, 34.6003777745021, 36.388094080745, 31.0345761477143, 10.2005859364569, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.481588114493524, 0.069771798126432, 0.567512548457132, 0.0791862868148111, 0.481588114493524, 0.069771798126432, 0, 0, 0.567512548457132, 0, 0.481588114493524, 0, 0.343555735216396, 0.13803237941218, 0.481588114493524, 0, 0, 0, 0, 0, 0.481588114493524, 0, 0, 0, 0, 0, 0, 0.481588114493524, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.0345761477143, 0, 0, 0, 0, 0, 0
7.21666666666667, 24.5573907256226, 8.0359693620435, 34.6003777745021, 36.388094080745, 24.3493243937555, 8.00322780564499, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.2080062258338, 0.0327467521674043, 0.567512548457132, 0.0791862868148111, 0.2080062258338, 0.0327467521674043, 0, 0, 0.567512548457132, 0, 0.2080062258338, 0, 0.175760204276079, 0.032246021687181, 0.2080062258338, 0, 0, 0, 0, 0, 0.2080062258338, 0, 0, 0, 0, 0, 0, 0.2080062258338, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.3493243937555, 0, 0, 0, 0, 0, 0
7.23333333333333, 24.2724906363591, 7.94308744133934, 34.6003777745021, 36.388094080745, 24.0690345893165, 7.91110488486639, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.203368258992368, 0.0319681775354366, 0.567512548457132, 0.0791862868148111, 0.203368258992368, 0.0319681775354366, 0, 0, 0.567512548457132, 0, 0.203368258992368, 0, 0.171710109419901, 0.0316581497005592, 0.203368258992368, 0, 0, 0, 0, 0, 0.203368258992368, 0, 0, 0, 0, 0, 0, 0.203368258992368, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.0690345893165, 0, 0, 0, 0, 0, 0
7.25, 21.6984577221861, 7.0995414618047, 34.6003777745021, 36.388094080745, 21.5190627954381, 7.07298769578836, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.17939869885349, 0.0265646696823403, 0.567512548457132, 0.0791862868148111, 0.17939869885349, 0.0265646696823403, 0, 0, 0.567512548457132, 0, 0.17939869885349, 0, 0.139841059743574, 0.0395576391931622, 0.17939869885349, 0, 0, 0, 0, 0, 0.17939869885349, 0, 0, 0, 0, 0, 0, 0.17939869885349, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.5190627954381, 0, 0, 0, 0, 0, 0
7.26666666666667, 16.5302768108078, 5.41804524756723, 34.6003777745021, 36.388094080745, 16.4441419462242, 5.40491647657887, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.0860989647282088, 0.0131005076946776, 0.567512548457132, 0.0791862868148111, 0.0860989647282088, 0.0131005076946776, 0, 0, 0.567512548457132, 0, 0.0860989647282088, 0, 0.0705145432279622, 0.0155844215380072, 0.0860989647282088, 0, 0, 0, 0, 0, 0.0860989647282088, 0, 0, 0, 0, 0, 0, 0.0860989647282088, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.4441419462242, 0, 0, 0, 0, 0, 0
7.28333333333333, 16.8883047997246, 5.53525946282725, 34.6003777745021, 36.388094080745, 16.7997849928557, 5.52180841577387, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.0885455349510643, 0.0134157490329716, 0.567512548457132, 0.0791862868148111, 0.0885455349510643, 0.0134157490329716, 0, 0, 0.567512548457132, 0, 0.0885455349510643, 0, 0.0723062967846219, 0.0162392382054644, 0.0885455349510643, 0, 0, 0, 0, 0, 0.0885455349510643, 0, 0, 0, 0, 0, 0, 0.0885455349510643, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.7997849928557, 0, 0, 0, 0, 0, 0
7.3, 16.7729596614563, 5.49729095298043, 34.6003777745021, 36.388094080745, 16.68440956752, 5.48388641515031, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.0885072423543011, 0.0133731961094509, 0.567512548457132, 0.0791862868148111, 0.0885072423543011, 0.0133731961094509, 0, 0, 0.567512548457132, 0, 0.0885072423543011, 0, 0.0719681149687693, 0.0165391274244726, 0.0885072423543011, 0, 0, 0, 0, 0, 0.0885072423543011, 0, 0, 0, 0, 0, 0, 0.0885072423543011, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.68440956752, 0, 0, 0, 0, 0, 0
7.31666666666667, 19.7471566876231, 6.46181005320379, 34.6003777745021, 36.388094080745, 19.5934458242942, 6.4400678095783, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.153734090213978, 0.0217334863454332, 0.567512548457132, 0.0791862868148111, 0.153734090213978, 0.0217334863454332, 0, 0, 0.567512548457132, 0, 0.153734090213978, 0, 0.108089615666722, 0.0456444745844318, 0.153734090213978, 0, 0, 0, 0, 0, 0.153734090213978, 0, 0, 0, 0, 0, 0, 0.153734090213978, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.5934458242942, 0, 0, 0, 0, 0, 0
7.33333333333333, 24.2928362413693, 7.94753671237177, 34.6003777745021, 36.388094080745, 24.1007596289829, 7.92155767755057, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.19249997299689, 0.0258258513506401, 0.567512548457132, 0.0791862868148111, 0.19249997299689, 0.0258258513506401, 0, 0, 0.567512548457132, 0, 0.19249997299689, 0, 0.128877855782473, 0.0636221172517294, 0.19249997299689, 0, 0, 0, 0, 0, 0.19249997299689, 0, 0, 0, 0, 0, 0, 0.19249997299689, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.1007596289829, 0, 0, 0, 0, 0, 0
7.35, 24.7380643431191, 8.09376040991367, 34.6003777745021, 36.388094080745, 24.5445919250043, 8.06744644056813, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.193602461084889, 0.0263816507182805, 0.567512548457132, 0.0791862868148111, 0.193602461084889, 0.0263816507182805, 0, 0, 0.567512548457132, 0, 0.193602461084889, 0, 0.132956573459049, 0.0606458876669422, 0.193602461084889, 0, 0, 0, 0, 0, 0.193602461084889, 0, 0, 0, 0, 0, 0, 0.193602461084889, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.5445919250043, 0, 0, 0, 0, 0, 0
7.36666666666667, 32.8425574695654, 10.7265657477919, 34.6003777745021, 36.388094080745, 32.4668479731275, 10.6713929661103, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.375651160011972, 0.0551782903513691, 0.567512548457132, 0.0791862868148111, 0.375651160011972, 0.0551782903513691, 0, 0, 0.567512548457132, 0, 0.375651160011972, 0, 0.271728697023214, 0.103922463249122, 0.375651160011972, 0, 0, 0, 0, 0, 0.375651160011972, 0, 0, 0, 0, 0, 0, 0.375651160011972, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.4668479731275, 0, 0, 0, 0, 0, 0
7.38333333333333, 30.1346794704807, 9.83894940635771, 34.6003777745021, 36.388094080745, 29.7721624675087, 9.78577984310973, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.362195431029467, 0.0532444271742223, 0.567512548457132, 0.0791862868148111, 0.362195431029467, 0.0532444271742223, 0, 0, 0.567512548457132, 0, 0.362195431029467, 0, 0.258177188392951, 0.104018242893947, 0.362195431029467, 0, 0, 0, 0, 0, 0.362195431029467, 0, 0, 0, 0, 0, 0, 0.362195431029467, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.7721624675087, 0, 0, 0, 0, 0, 0
7.4, 30.1847108933509, 9.85575827289325, 34.6003777745021, 36.388094080745, 29.8228493814832, 9.80229865802678, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.361890818096572, 0.0534543214651395, 0.567512548457132, 0.0791862868148111, 0.361890818096572, 0.0534543214651395, 0, 0, 0.567512548457132, 0, 0.361890818096572, 0, 0.259732170987425, 0.102158647369042, 0.361890818096572, 0, 0, 0, 0, 0, 0.361890818096572, 0, 0, 0, 0, 0, 0, 0.361890818096572, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.8228493814832, 0, 0, 0, 0, 0, 0
7.41666666666667, 31.0016911784574, 10.1077801130865, 34.6003777745021, 36.388094080745, 30.583704393341, 10.0524366944044, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.41793256631467, 0.0551885123401851, 0.567512548457132, 0.0791862868148111, 0.41793256631467, 0.0551885123401851, 0, 0, 0.567512548457132, 0, 0.41793256631467, 0, 0.27800952813805, 0.139923038454563, 0.41793256631467, 0, 0, 0, 0, 0, 0.41793256631467, 0, 0, 0, 0, 0, 0, 0.41793256631467, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.583704393341, 0, 0, 0, 0, 0, 0
7.43333333333333, 31.168590681131, 10.1608046034771, 34.6003777745021, 36.388094080745, 30.7424894211821, 10.1045749374212, 34.0328883268371, 35.8241017005465, 0, 0, 0, 0, 0.426112872575326, 0.0562069206434136, 0.567512548457132, 0.0791862868148111, 0.426112872575326, 0.0562069206434136, 0, 0, 0.567512548457132, 0, 0.426112872575326, 0, 0.282806852977215, 0.143306019880453, 0.426112872575326, 0, 0, 0, 0, 0, 0.426112872575326, 0, 0, 0, 0, 0, 0, 0.426112872575326, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.7424894211821, 0, 0, 0, 0, 0, 0
7.45, 36.9605416010213, 12.0064504741762, 36.9605416010213, 38.8617612625788, 36.2474594375961, 11.9140390429945, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.713068015631033, 0.0925028482326755, 0.713068015631033, 0.0925028482326755, 0.713068015631033, 0.0925028482326755, 0, 0, 0.713068015631033, 0, 0.713068015631033, 0, 0.479239419771572, 0.233828596519885, 0.713068015631033, 0, 0, 0, 0, 0, 0.713068015631033, 0, 0, 0, 0, 0, 0, 0.713068015631033, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.2474594375961, 0, 0, 0, 0, 0, 0
7.46666666666667, 26.2611615567393, 8.52859776525453, 36.9605416010213, 38.8617612625788, 25.7751598727165, 8.47187884772828, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.485971303384628, 0.0568053379034867, 0.713068015631033, 0.0925028482326755, 0.485971303384628, 0.0568053379034867, 0, 0, 0.713068015631033, 0, 0.485971303384628, 0, 0.27329450289279, 0.212676800826135, 0.485971303384628, 0, 0, 0, 0, 0, 0.485971303384628, 0, 0, 0, 0, 0, 0, 0.485971303384628, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.7751598727165, 0, 0, 0, 0, 0, 0
7.48333333333333, 26.3321164826922, 8.55070602187152, 36.9605416010213, 38.8617612625788, 25.8397477589241, 8.49314367798199, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.492297928313701, 0.0575498293517187, 0.713068015631033, 0.0925028482326755, 0.492297928313701, 0.0575498293517187, 0, 0, 0.713068015631033, 0, 0.492297928313701, 0, 0.275974608666431, 0.216323319987333, 0.492297928313701, 0, 0, 0, 0, 0, 0.492297928313701, 0, 0, 0, 0, 0, 0, 0.492297928313701, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.8397477589241, 0, 0, 0, 0, 0, 0
7.5, 16.5102224256647, 5.4175366217024, 36.9605416010213, 38.8617612625788, 16.4542842500326, 5.40824953124765, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.0559602298503303, 0.00918570911392543, 0.713068015631033, 0.0925028482326755, 0.0559602298503303, 0.00918570911392543, 0, 0, 0.713068015631033, 0, 0.0559602298503303, 0, 0.052013322235402, 0.00394690765494225, 0.0559602298503303, 0, 0, 0, 0, 0, 0.0559602298503303, 0, 0, 0, 0, 0, 0, 0.0559602298503303, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.4542842500326, 0, 0, 0, 0, 0, 0
7.51666666666667, 17.5527046001927, 5.75868959456061, 36.9605416010213, 38.8617612625788, 17.4897911869473, 5.7486412972859, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.062831437063099, 0.0101946844950617, 0.713068015631033, 0.0925028482326755, 0.062831437063099, 0.0101946844950617, 0, 0, 0.713068015631033, 0, 0.062831437063099, 0, 0.0584862944275145, 0.00434514268897068, 0.062831437063099, 0, 0, 0, 0, 0, 0.062831437063099, 0, 0, 0, 0, 0, 0, 0.062831437063099, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.4897911869473, 0, 0, 0, 0, 0, 0
7.53333333333333, 17.3571844141962, 5.69475953286482, 36.9605416010213, 38.8617612625788, 17.2960043631415, 5.68492027915717, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.0611390318239888, 0.00982975719307346, 0.713068015631033, 0.0925028482326755, 0.0611390318239888, 0.00982975719307346, 0, 0, 0.713068015631033, 0, 0.0611390318239888, 0, 0.0565394672368121, 0.00459956463790696, 0.0611390318239888, 0, 0, 0, 0, 0, 0.0611390318239888, 0, 0, 0, 0, 0, 0, 0.0611390318239888, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.2960043631415, 0, 0, 0, 0, 0, 0
7.55, 17.1083122477874, 5.61291703305103, 36.9605416010213, 38.8617612625788, 17.0475571722844, 5.60327875451693, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.0607060950754901, 0.0097281746237903, 0.713068015631033, 0.0925028482326755, 0.0607060950754901, 0.0097281746237903, 0, 0, 0.713068015631033, 0, 0.0607060950754901, 0, 0.0556759604835028, 0.00503013464277754, 0.0607060950754901, 0, 0, 0, 0, 0, 0.0607060950754901, 0, 0, 0, 0, 0, 0, 0.0607060950754901, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.0475571722844, 0, 0, 0, 0, 0, 0
7.56666666666667, 15.7017964520463, 5.15284012346265, 36.9605416010213, 38.8617612625788, 15.6515525022707, 5.14440339171873, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.0500727878180061, 0.0082225258005475, 0.713068015631033, 0.0925028482326755, 0.0500727878180061, 0.0082225258005475, 0, 0, 0.713068015631033, 0, 0.0500727878180061, 0, 0.046651790832667, 0.003420997023276, 0.0500727878180061, 0, 0, 0, 0, 0, 0.0500727878180061, 0, 0, 0, 0, 0, 0, 0.0500727878180061, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.6515525022707, 0, 0, 0, 0, 0, 0
7.58333333333333, 15.3399767376807, 5.03404442701422, 36.9605416010213, 38.8617612625788, 15.2919773994852, 5.02623513684901, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.0479622034187898, 0.00781563852093458, 0.713068015631033, 0.0925028482326755, 0.0479622034187898, 0.00781563852093458, 0, 0, 0.713068015631033, 0, 0.0479622034187898, 0, 0.0442297383439849, 0.00373246510936587, 0.0479622034187898, 0, 0, 0, 0, 0, 0.0479622034187898, 0, 0, 0, 0, 0, 0, 0.0479622034187898, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.2919773994852, 0, 0, 0, 0, 0, 0
7.6, 15.6190959640662, 5.1255556684443, 36.9605416010213, 38.8617612625788, 15.5693157743637, 5.11738345713777, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.0498244940167831, 0.00817696330226503, 0.713068015631033, 0.0925028482326755, 0.0498244940167831, 0.00817696330226503, 0, 0, 0.713068015631033, 0, 0.0498244940167831, 0, 0.0462326787209303, 0.00359181533295669, 0.0498244940167831, 0, 0, 0, 0, 0, 0.0498244940167831, 0, 0, 0, 0, 0, 0, 0.0498244940167831, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.5693157743637, 0, 0, 0, 0, 0, 0
7.61666666666667, 15.3200564030143, 5.02758618497258, 36.9605416010213, 38.8617612625788, 15.2722759045893, 5.01976923685094, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.047536616627088, 0.00780494405494295, 0.713068015631033, 0.0925028482326755, 0.047536616627088, 0.00780494405494295, 0, 0, 0.713068015631033, 0, 0.047536616627088, 0, 0.0441374505561561, 0.00339916610914723, 0.047536616627088, 0, 0, 0, 0, 0, 0.047536616627088, 0, 0, 0, 0, 0, 0, 0.047536616627088, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.2722759045893, 0, 0, 0, 0, 0, 0
7.63333333333333, 15.976576217506, 5.24294747236347, 36.9605416010213, 38.8617612625788, 15.9258886467556, 5.23457816866456, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.0507507777768778, 0.00831160536296679, 0.713068015631033, 0.0925028482326755, 0.0507507777768778, 0.00831160536296679, 0, 0, 0.713068015631033, 0, 0.0507507777768778, 0, 0.047122732471536, 0.00362804534701506, 0.0507507777768778, 0, 0, 0, 0, 0, 0.0507507777768778, 0, 0, 0, 0, 0, 0, 0.0507507777768778, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.9258886467556, 0, 0, 0, 0, 0, 0
7.65, 18.4910625225148, 6.06044885695269, 36.9605416010213, 38.8617612625788, 18.3959907169308, 6.04647574687608, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.0950599199793466, 0.0139906645634267, 0.713068015631033, 0.0925028482326755, 0.0950599199793466, 0.0139906645634267, 0, 0, 0.713068015631033, 0, 0.0950599199793466, 0, 0.075786459813873, 0.0192734602442912, 0.0950599199793466, 0, 0, 0, 0, 0, 0.0950599199793466, 0, 0, 0, 0, 0, 0, 0.0950599199793466, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.3959907169308, 0, 0, 0, 0, 0, 0
7.66666666666667, 20.0511975333682, 6.56996217720985, 36.9605416010213, 38.8617612625788, 19.9425287011548, 6.55483310720213, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.10859457322621, 0.0152784190921881, 0.713068015631033, 0.0925028482326755, 0.10859457322621, 0.0152784190921881, 0, 0, 0.713068015631033, 0, 0.10859457322621, 0, 0.0818607882422689, 0.0267337850726799, 0.10859457322621, 0, 0, 0, 0, 0, 0.10859457322621, 0, 0, 0, 0, 0, 0, 0.10859457322621, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.9425287011548, 0, 0, 0, 0, 0, 0
7.68333333333333, 19.6516542147931, 6.43950594419164, 36.9605416010213, 38.8617612625788, 19.5461572846397, 6.42454514367527, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.105392422609173, 0.0149138572951377, 0.713068015631033, 0.0925028482326755, 0.105392422609173, 0.0149138572951377, 0, 0, 0.713068015631033, 0, 0.105392422609173, 0, 0.079865220867679, 0.0255272018297358, 0.105392422609173, 0, 0, 0, 0, 0, 0.105392422609173, 0, 0, 0, 0, 0, 0, 0.105392422609173, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.5461572846397, 0, 0, 0, 0, 0, 0
7.7, 19.1095987710877, 6.26708006826691, 36.9605416010213, 38.8617612625788, 19.0273541797017, 6.25398140408854, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.0822791429675142, 0.0130746865487827, 0.713068015631033, 0.0925028482326755, 0.0822791429675142, 0.0130746865487827, 0, 0, 0.713068015631033, 0, 0.0822791429675142, 0, 0.071049691796403, 0.011229451214935, 0.0822791429675142, 0, 0, 0, 0, 0, 0.0822791429675142, 0, 0, 0, 0, 0, 0, 0.0822791429675142, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.0273541797017, 0, 0, 0, 0, 0, 0
7.71666666666667, 19.2371576914447, 6.30880074441358, 36.9605416010213, 38.8617612625788, 19.1539832284329, 6.2955916264763, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.0831932539404077, 0.0131624438303394, 0.713068015631033, 0.0925028482326755, 0.0831932539404077, 0.0131624438303394, 0, 0, 0.713068015631033, 0, 0.0831932539404077, 0, 0.071555950630644, 0.0116373033530965, 0.0831932539404077, 0, 0, 0, 0, 0, 0.0831932539404077, 0, 0, 0, 0, 0, 0, 0.0831932539404077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.1539832284329, 0, 0, 0, 0, 0, 0
7.73333333333333, 29.418270012395, 9.55828602892573, 36.9605416010213, 38.8617612625788, 28.8881900757033, 9.49523148846528, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.530107949065489, 0.0631361989748261, 0.713068015631033, 0.0925028482326755, 0.530107949065489, 0.0631361989748261, 0, 0, 0.713068015631033, 0, 0.530107949065489, 0, 0.305725675016505, 0.224382274406354, 0.530107949065489, 0, 0, 0, 0, 0, 0.530107949065489, 0, 0, 0, 0, 0, 0, 0.530107949065489, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.8881900757033, 0, 0, 0, 0, 0, 0
7.75, 29.3948317110119, 9.54967544036564, 36.9605416010213, 38.8617612625788, 28.8619179876376, 9.4864765253963, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.53287738745408, 0.0631607898618103, 0.713068015631033, 0.0925028482326755, 0.53287738745408, 0.0631607898618103, 0, 0, 0.713068015631033, 0, 0.53287738745408, 0, 0.305304906524961, 0.227572481333987, 0.53287738745408, 0, 0, 0, 0, 0, 0.53287738745408, 0, 0, 0, 0, 0, 0, 0.53287738745408, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.8619179876376, 0, 0, 0, 0, 0, 0
7.76666666666667, 29.3113133042077, 9.52229499065483, 36.9605416010213, 38.8617612625788, 28.7800810017426, 9.4594897278505, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.531287474045025, 0.062898303049454, 0.713068015631033, 0.0925028482326755, 0.531287474045025, 0.062898303049454, 0, 0, 0.713068015631033, 0, 0.531287474045025, 0, 0.303851060158396, 0.227436414285571, 0.531287474045025, 0, 0, 0, 0, 0, 0.531287474045025, 0, 0, 0, 0, 0, 0, 0.531287474045025, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.7800810017426, 0, 0, 0, 0, 0, 0
7.78333333333333, 19.7204681946011, 6.46812886449433, 36.9605416010213, 38.8617612625788, 19.6385100557677, 6.45488096263549, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.0819959153541818, 0.013127514821324, 0.713068015631033, 0.0925028482326755, 0.0819959153541818, 0.013127514821324, 0, 0, 0.713068015631033, 0, 0.0819959153541818, 0, 0.0723235791886056, 0.00967233623928997, 0.0819959153541818, 0, 0, 0, 0, 0, 0.0819959153541818, 0, 0, 0, 0, 0, 0, 0.0819959153541818, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.6385100557677, 0, 0, 0, 0, 0, 0
7.8, 17.9683500751858, 5.89602697576243, 36.9605416010213, 38.8617612625788, 17.909288289281, 5.88650011043875, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.0590686287700353, 0.00954710832647542, 0.713068015631033, 0.0925028482326755, 0.0590686287700353, 0.00954710832647542, 0, 0, 0.713068015631033, 0, 0.0590686287700353, 0, 0.0545237541941632, 0.00454487462309123, 0.0590686287700353, 0, 0, 0, 0, 0, 0.0590686287700353, 0, 0, 0, 0, 0, 0, 0.0590686287700353, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.909288289281, 0, 0, 0, 0, 0, 0
7.81666666666667, 22.8549059250174, 7.49014473726207, 36.9605416010213, 38.8617612625788, 22.7327961651026, 7.47191484401506, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.12209464895041, 0.0181939917517428, 0.713068015631033, 0.0925028482326755, 0.12209464895041, 0.0181939917517428, 0, 0, 0.713068015631033, 0, 0.12209464895041, 0, 0.0991859517106554, 0.0229086973486371, 0.12209464895041, 0, 0, 0, 0, 0, 0.12209464895041, 0, 0, 0, 0, 0, 0, 0.12209464895041, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.7327961651026, 0, 0, 0, 0, 0, 0
7.83333333333333, 20.4794438648662, 6.70938970518777, 36.9605416010213, 38.8617612625788, 20.3601612733161, 6.69206195394187, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.118746048754453, 0.0173754512755716, 0.713068015631033, 0.0925028482326755, 0.118746048754453, 0.0173754512755716, 0, 0, 0.713068015631033, 0, 0.118746048754453, 0, 0.0923725214968811, 0.0263735273678113, 0.118746048754453, 0, 0, 0, 0, 0, 0.118746048754453, 0, 0, 0, 0, 0, 0, 0.118746048754453, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.3601612733161, 0, 0, 0, 0, 0, 0
7.85, 23.8199963774456, 7.80134633820479, 36.9605416010213, 38.8617612625788, 23.6583949009685, 7.77614745553938, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.161643654293102, 0.0251912251088085, 0.713068015631033, 0.0925028482326755, 0.161643654293102, 0.0251912251088085, 0, 0, 0.713068015631033, 0, 0.161643654293102, 0, 0.132984625074075, 0.028659029327609, 0.161643654293102, 0, 0, 0, 0, 0, 0.161643654293102, 0, 0, 0, 0, 0, 0, 0.161643654293102, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.6583949009685, 0, 0, 0, 0, 0, 0
7.86666666666667, 25.8839524422209, 8.47229562135764, 36.9605416010213, 38.8617612625788, 25.68351903058, 8.44171540639016, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.200434713174912, 0.0303570133475751, 0.713068015631033, 0.0925028482326755, 0.200434713174912, 0.0303570133475751, 0, 0, 0.713068015631033, 0, 0.200434713174912, 0, 0.158971794797569, 0.0414629185170621, 0.200434713174912, 0, 0, 0, 0, 0, 0.200434713174912, 0, 0, 0, 0, 0, 0, 0.200434713174912, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.68351903058, 0, 0, 0, 0, 0, 0
7.88333333333333, 25.8980450325081, 8.47604559487138, 36.9605416010213, 38.8617612625788, 25.6942836692182, 8.44533239170719, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.203770531183317, 0.030652624151069, 0.713068015631033, 0.0925028482326755, 0.203770531183317, 0.030652624151069, 0, 0, 0.713068015631033, 0, 0.203770531183317, 0, 0.159725992053883, 0.0440445392676987, 0.203770531183317, 0, 0, 0, 0, 0, 0.203770531183317, 0, 0, 0, 0, 0, 0, 0.203770531183317, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.6942836692182, 0, 0, 0, 0, 0, 0
7.9, 27.9334049433947, 9.14593538016361, 36.9605416010213, 38.8617612625788, 27.7223728119486, 9.11190054596781, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.211033380247059, 0.0340527872788467, 0.713068015631033, 0.0925028482326755, 0.211033380247059, 0.0340527872788467, 0, 0, 0.713068015631033, 0, 0.211033380247059, 0, 0.183784948355528, 0.0272484320634576, 0.211033380247059, 0, 0, 0, 0, 0, 0.211033380247059, 0, 0, 0, 0, 0, 0, 0.211033380247059, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.7223728119486, 0, 0, 0, 0, 0, 0
7.91666666666667, 26.6228749618275, 8.72048137729398, 36.9605416010213, 38.8617612625788, 26.4395735609049, 8.69032609130564, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.183407013750889, 0.030403409469727, 0.713068015631033, 0.0925028482326755, 0.183407013750889, 0.030403409469727, 0, 0, 0.713068015631033, 0, 0.183407013750889, 0, 0.165073525434146, 0.0183334884605469, 0.183407013750889, 0, 0, 0, 0, 0, 0.183407013750889, 0, 0, 0, 0, 0, 0, 0.183407013750889, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.4395735609049, 0, 0, 0, 0, 0, 0
7.93333333333333, 28.2417106643551, 9.25009377813669, 36.9605416010213, 38.8617612625788, 28.0431321680308, 9.21732865181039, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.198791271483995, 0.0329961791152143, 0.713068015631033, 0.0925028482326755, 0.198791271483995, 0.0329961791152143, 0, 0, 0.713068015631033, 0, 0.198791271483995, 0, 0.181762478419165, 0.0170287932296343, 0.198791271483995, 0, 0, 0, 0, 0, 0.198791271483995, 0, 0, 0, 0, 0, 0, 0.198791271483995, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.0431321680308, 0, 0, 0, 0, 0, 0
7.95, 35.6298489690505, 11.6210765273675, 36.9605416010213, 38.8617612625788, 35.1596301037497, 11.5564320037226, 36.2474594375961, 38.1552439646003, 0, 0, 0, 0, 0.470188220970885, 0.0645903857310586, 0.713068015631033, 0.0925028482326755, 0.470188220970885, 0.0645903857310586, 0, 0, 0.713068015631033, 0, 0.470188220970885, 0, 0.332765326726491, 0.137422894608213, 0.470188220970885, 0, 0, 0, 0, 0, 0.470188220970885, 0, 0, 0, 0, 0, 0, 0.470188220970885, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.1596301037497, 0, 0, 0, 0, 0, 0
7.96666666666667, 37.8300557397276, 12.3272860101292, 37.8300557397276, 39.7878762645913, 37.2800353770296, 12.2533335541646, 37.2800353770296, 39.2421357841567, 0, 0, 0, 0, 0.549725759692757, 0.0737798445280375, 0.713068015631033, 0.0925028482326755, 0.549725759692757, 0.0737798445280375, 0, 0, 0.713068015631033, 0, 0.549725759692757, 0, 0.377249226715592, 0.172476533402029, 0.549725759692757, 0, 0, 0, 0, 0, 0.549725759692757, 0, 0, 0, 0, 0, 0, 0.549725759692757, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.2800353770296, 0, 0, 0, 0, 0, 0
7.98333333333333, 36.248056980254, 11.8075213657906, 37.8300557397276, 39.7878762645913, 35.7061693865172, 11.7361853900114, 37.2800353770296, 39.2421357841567, 0, 0, 0, 0, 0.541631186380924, 0.0709811177558835, 0.713068015631033, 0.0925028482326755, 0.541631186380924, 0.0709811177558835, 0, 0, 0.713068015631033, 0, 0.541631186380924, 0, 0.355555412750268, 0.186075774020574, 0.541631186380924, 0, 0, 0, 0, 0, 0.541631186380924, 0, 0, 0, 0, 0, 0, 0.541631186380924, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.7061693865172, 0, 0, 0, 0, 0, 0
8, 26.5151920377406, 8.67963829014397, 37.8300557397276, 39.7878762645913, 26.3141605983553, 8.64905720882885, 37.2800353770296, 39.2421357841567, 0, 0, 0, 0, 0.201068358341982, 0.0306206718161518, 0.713068015631033, 0.0925028482326755, 0.201068358341982, 0.0306206718161518, 0, 0, 0.713068015631033, 0, 0.201068358341982, 0, 0.162474722851869, 0.0385936356246756, 0.201068358341982, 0, 0, 0, 0, 0, 0.201068358341982, 0, 0, 0, 0, 0, 0, 0.201068358341982, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.3141605983553, 0, 0, 0, 0, 0, 0
8.01666666666667, 30.7627012316329, 10.0552176031381, 37.8300557397276, 39.7878762645913, 30.4502815715608, 10.0085669874373, 37.2800353770296, 39.2421357841567, 0, 0, 0, 0, 0.312815713418374, 0.0462805404116466, 0.713068015631033, 0.0925028482326755, 0.312815713418374, 0.0462805404116466, 0, 0, 0.713068015631033, 0, 0.312815713418374, 0, 0.236409966253393, 0.0764057473422051, 0.312815713418374, 0, 0, 0, 0, 0, 0.312815713418374, 0, 0, 0, 0, 0, 0, 0.312815713418374, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.4502815715608, 0, 0, 0, 0, 0, 0
8.03333333333333, 30.9344659897884, 10.1108675138457, 37.8300557397276, 39.7878762645913, 30.6190960097081, 10.0640297329967, 37.2800353770296, 39.2421357841567, 0, 0, 0, 0, 0.315461477114405, 0.0468554182043784, 0.713068015631033, 0.0925028482326755, 0.315461477114405, 0.0468554182043784, 0, 0, 0.713068015631033, 0, 0.315461477114405, 0, 0.23902753604782, 0.0764339412431435, 0.315461477114405, 0, 0, 0, 0, 0, 0.315461477114405, 0, 0, 0, 0, 0, 0, 0.315461477114405, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.6190960097081, 0, 0, 0, 0, 0, 0
8.05, 28.7434076511785, 9.40051464685891, 37.8300557397276, 39.7878762645913, 28.4866475955017, 9.36290367509235, 37.2800353770296, 39.2421357841567, 0, 0, 0, 0, 0.255804684543593, 0.0377256346576283, 0.713068015631033, 0.0925028482326755, 0.255804684543593, 0.0377256346576283, 0, 0, 0.713068015631033, 0, 0.255804684543593, 0, 0.196743340681, 0.0590613440406993, 0.255804684543593, 0, 0, 0, 0, 0, 0.255804684543593, 0, 0, 0, 0, 0, 0, 0.255804684543593, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.4866475955017, 0, 0, 0, 0, 0, 0
8.06666666666667, 30.3421867308247, 9.92766682528617, 37.8300557397276, 39.7878762645913, 30.0813206546711, 9.88725213996004, 37.2800353770296, 39.2421357841567, 0, 0, 0, 0, 0.260859608216493, 0.0404410538434658, 0.713068015631033, 0.0925028482326755, 0.260859608216493, 0.0404410538434658, 0, 0, 0.713068015631033, 0, 0.260859608216493, 0, 0.220646427046024, 0.0402131813897102, 0.260859608216493, 0, 0, 0, 0, 0, 0.260859608216493, 0, 0, 0, 0, 0, 0, 0.260859608216493, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.0813206546711, 0, 0, 0, 0, 0, 0
8.08333333333333, 38.1888221612333, 12.4590737044149, 38.1888221612333, 40.1698226985674, 37.6629463727542, 12.3792236319785, 37.6629463727542, 39.6452103942897, 0, 0, 0, 0, 0.525899784393878, 0.0798427485269047, 0.713068015631033, 0.0925028482326755, 0.525899784393878, 0.0798427485269047, 0, 0, 0.713068015631033, 0, 0.525899784393878, 0, 0.405247349879615, 0.120652434736735, 0.525899784393878, 0, 0, 0, 0, 0, 0.525899784393878, 0, 0, 0, 0, 0, 0, 0.525899784393878, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.6629463727542, 0, 0, 0, 0, 0, 0
8.1, 48.9230198854074, 15.9593671252599, 48.9230198854074, 51.4603077502146, 48.2581595741943, 15.8615856978311, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.664869360915234, 0.097520240335645, 0.713068015631033, 0.097520240335645, 0.664869360915234, 0.097520240335645, 0, 0, 0.713068015631033, 0, 0.664869360915234, 0, 0.507491373636421, 0.157377987542279, 0.664869360915234, 0, 0, 0, 0, 0, 0.664869360915234, 0, 0, 0, 0, 0, 0, 0.664869360915234, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 48.2581595741943, 0, 0, 0, 0, 0, 0
8.11666666666667, 46.9111965154248, 15.2981921205315, 48.9230198854074, 51.4603077502146, 46.2518265953782, 15.2022413258565, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.659173426072635, 0.0959149337282011, 0.713068015631033, 0.097520240335645, 0.659173426072635, 0.0959149337282011, 0, 0, 0.713068015631033, 0, 0.659173426072635, 0, 0.493691128474948, 0.165482297844638, 0.659173426072635, 0, 0, 0, 0, 0, 0.659173426072635, 0, 0, 0, 0, 0, 0, 0.659173426072635, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 46.2518265953782, 0, 0, 0, 0, 0, 0
8.13333333333333, 39.2970916165492, 12.8512732131946, 48.9230198854074, 51.4603077502146, 38.9385152026596, 12.7984656767032, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.358494419360245, 0.0528054776086829, 0.713068015631033, 0.097520240335645, 0.358494419360245, 0.0528054776086829, 0, 0, 0.713068015631033, 0, 0.358494419360245, 0, 0.293653730681788, 0.0648406889291055, 0.358494419360245, 0, 0, 0, 0, 0, 0.358494419360245, 0, 0, 0, 0, 0, 0, 0.358494419360245, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.9385152026596, 0, 0, 0, 0, 0, 0
8.15, 27.930732073308, 9.1383808284325, 48.9230198854074, 51.4603077502146, 27.6863931173386, 9.1002535002437, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.243260088939363, 0.0387649890136198, 0.713068015631033, 0.097520240335645, 0.243260088939363, 0.0387649890136198, 0, 0, 0.713068015631033, 0, 0.243260088939363, 0, 0.210429554753347, 0.0328305343898738, 0.243260088939363, 0, 0, 0, 0, 0, 0.243260088939363, 0, 0, 0, 0, 0, 0, 0.243260088939363, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.6863931173386, 0, 0, 0, 0, 0, 0
8.16666666666667, 26.4253707735343, 8.64762271665503, 48.9230198854074, 51.4603077502146, 26.2052027839905, 8.6132878533103, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.220037370146586, 0.0345730992893676, 0.713068015631033, 0.097520240335645, 0.220037370146586, 0.0345730992893676, 0, 0, 0.713068015631033, 0, 0.220037370146586, 0, 0.187753995780743, 0.0322833745410109, 0.220037370146586, 0, 0, 0, 0, 0, 0.220037370146586, 0, 0, 0, 0, 0, 0, 0.220037370146586, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.2052027839905, 0, 0, 0, 0, 0, 0
8.18333333333333, 23.643063632292, 7.73784838182063, 48.9230198854074, 51.4603077502146, 23.4586885781809, 7.71050825531387, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.184323645483624, 0.0273258108619587, 0.713068015631033, 0.097520240335645, 0.184323645483624, 0.0273258108619587, 0, 0, 0.713068015631033, 0, 0.184323645483624, 0, 0.149105301616076, 0.0352183440485457, 0.184323645483624, 0, 0, 0, 0, 0, 0.184323645483624, 0, 0, 0, 0, 0, 0, 0.184323645483624, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.4586885781809, 0, 0, 0, 0, 0, 0
8.2, 24.1233430790311, 7.89590372391057, 48.9230198854074, 51.4603077502146, 23.9378042929926, 7.86794262989223, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.185821100542374, 0.0280226113165851, 0.713068015631033, 0.097520240335645, 0.185821100542374, 0.0280226113165851, 0, 0, 0.713068015631033, 0, 0.185821100542374, 0, 0.153960279294933, 0.0318608214277243, 0.185821100542374, 0, 0, 0, 0, 0, 0.185821100542374, 0, 0, 0, 0, 0, 0, 0.185821100542374, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.9378042929926, 0, 0, 0, 0, 0, 0
8.21666666666667, 35.1935091790515, 11.4590253853689, 48.9230198854074, 51.4603077502146, 34.6189897092195, 11.3787643505655, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.574594851582835, 0.0803002023459734, 0.713068015631033, 0.097520240335645, 0.574594851582835, 0.0803002023459734, 0, 0, 0.713068015631033, 0, 0.574594851582835, 0, 0.431726170286607, 0.142868681499478, 0.574594851582835, 0, 0, 0, 0, 0, 0.574594851582835, 0, 0, 0, 0, 0, 0, 0.574594851582835, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.6189897092195, 0, 0, 0, 0, 0, 0
8.23333333333333, 35.4838879433985, 11.5520849271962, 48.9230198854074, 51.4603077502146, 34.8963712827165, 11.4698669787063, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.587552672008761, 0.0821974079066371, 0.713068015631033, 0.097520240335645, 0.587552672008761, 0.0821974079066371, 0, 0, 0.713068015631033, 0, 0.587552672008761, 0, 0.440685438670673, 0.146867233542072, 0.587552672008761, 0, 0, 0, 0, 0, 0.587552672008761, 0, 0, 0, 0, 0, 0, 0.587552672008761, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.8963712827165, 0, 0, 0, 0, 0, 0
8.25, 38.6839603204857, 12.5925128092961, 48.9230198854074, 51.4603077502146, 38.0327130977816, 12.5007139756093, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.651160427927436, 0.0917402298016673, 0.713068015631033, 0.097520240335645, 0.651160427927436, 0.0917402298016673, 0, 0, 0.713068015631033, 0, 0.651160427927436, 0, 0.495029715548958, 0.15613071262758, 0.651160427927436, 0, 0, 0, 0, 0, 0.651160427927436, 0, 0, 0, 0, 0, 0, 0.651160427927436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.0327130977816, 0, 0, 0, 0, 0, 0
8.26666666666667, 28.4093282074311, 9.29116853634827, 48.9230198854074, 51.4603077502146, 28.1503749838779, 9.25260019640878, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.258798918600117, 0.0385322414584046, 0.713068015631033, 0.097520240335645, 0.258798918600117, 0.0385322414584046, 0, 0, 0.713068015631033, 0, 0.258798918600117, 0, 0.211778423687346, 0.0470204951675486, 0.258798918600117, 0, 0, 0, 0, 0, 0.258798918600117, 0, 0, 0, 0, 0, 0, 0.258798918600117, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.1503749838779, 0, 0, 0, 0, 0, 0
8.28333333333333, 36.5753961200529, 11.9237039593148, 48.9230198854074, 51.4603077502146, 36.0294169311699, 11.8423250815597, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.546026337077208, 0.0813920483063442, 0.713068015631033, 0.097520240335645, 0.546026337077208, 0.0813920483063442, 0, 0, 0.713068015631033, 0, 0.546026337077208, 0, 0.411845841597034, 0.134180495730858, 0.546026337077208, 0, 0, 0, 0, 0, 0.546026337077208, 0, 0, 0, 0, 0, 0, 0.546026337077208, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.0294169311699, 0, 0, 0, 0, 0, 0
8.3, 33.9359567688845, 11.062490368236, 48.9230198854074, 51.4603077502146, 33.4278858935445, 10.9873161941998, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.507929736908221, 0.0752026760762527, 0.713068015631033, 0.097520240335645, 0.507929736908221, 0.0752026760762527, 0, 0, 0.713068015631033, 0, 0.507929736908221, 0, 0.375262631716874, 0.132667105401132, 0.507929736908221, 0, 0, 0, 0, 0, 0.507929736908221, 0, 0, 0, 0, 0, 0, 0.507929736908221, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.4278858935445, 0, 0, 0, 0, 0, 0
8.31666666666667, 32.7204753942953, 10.6667670179468, 48.9230198854074, 51.4603077502146, 32.2349330329245, 10.5950916039958, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.485322925812009, 0.0715919246226096, 0.713068015631033, 0.097520240335645, 0.485322925812009, 0.0715919246226096, 0, 0, 0.713068015631033, 0, 0.485322925812009, 0, 0.354416896421137, 0.130906029583603, 0.485322925812009, 0, 0, 0, 0, 0, 0.485322925812009, 0, 0, 0, 0, 0, 0, 0.485322925812009, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.2349330329245, 0, 0, 0, 0, 0, 0
8.33333333333333, 24.0507757969177, 7.87056575257031, 48.9230198854074, 51.4603077502146, 23.8578584538301, 7.84171910161698, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.192780814913314, 0.0288203787569419, 0.713068015631033, 0.097520240335645, 0.192780814913314, 0.0288203787569419, 0, 0, 0.713068015631033, 0, 0.192780814913314, 0, 0.157526845100311, 0.0352539700001251, 0.192780814913314, 0, 0, 0, 0, 0, 0.192780814913314, 0, 0, 0, 0, 0, 0, 0.192780814913314, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.8578584538301, 0, 0, 0, 0, 0, 0
8.35, 23.705933748834, 7.75717618242144, 48.9230198854074, 51.4603077502146, 23.5131941306801, 7.72842781495456, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.192631885579716, 0.0287404312745332, 0.713068015631033, 0.097520240335645, 0.192631885579716, 0.0287404312745332, 0, 0, 0.713068015631033, 0, 0.192631885579716, 0, 0.155938172752346, 0.0366937130154463, 0.192631885579716, 0, 0, 0, 0, 0, 0.192631885579716, 0, 0, 0, 0, 0, 0, 0.192631885579716, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.5131941306801, 0, 0, 0, 0, 0, 0
