"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
8.36666666666667, 23.3760710433977, 7.64900421182377, 48.9230198854074, 51.4603077502146, 23.1854424268569, 7.62072433105267, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.190479578103748, 0.0281819473071749, 0.713068015631033, 0.097520240335645, 0.190479578103748, 0.0281819473071749, 0, 0, 0.713068015631033, 0, 0.190479578103748, 0, 0.152552747450327, 0.037926830839874, 0.190479578103748, 0, 0, 0, 0, 0, 0.190479578103748, 0, 0, 0, 0, 0, 0, 0.190479578103748, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.1854424268569, 0, 0, 0, 0, 0, 0
8.38333333333333, 27.4985278823383, 8.99661213915211, 48.9230198854074, 51.4603077502146, 27.2642987878883, 8.96130321688939, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.234913816980739, 0.0351326279077103, 0.713068015631033, 0.097520240335645, 0.234913816980739, 0.0351326279077103, 0, 0, 0.713068015631033, 0, 0.234913816980739, 0, 0.193998877439198, 0.0409149397622876, 0.234913816980739, 0, 0, 0, 0, 0, 0.234913816980739, 0, 0, 0, 0, 0, 0, 0.234913816980739, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.2642987878883, 0, 0, 0, 0, 0, 0
8.4, 24.8132818043678, 8.12300660899015, 48.9230198854074, 51.4603077502146, 24.631017368698, 8.09583197425653, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.182273712328737, 0.02714543204166, 0.713068015631033, 0.097520240335645, 0.182273712328737, 0.02714543204166, 0, 0, 0.713068015631033, 0, 0.182273712328737, 0, 0.148286562614624, 0.0339871498623983, 0.182273712328737, 0, 0, 0, 0, 0, 0.182273712328737, 0, 0, 0, 0, 0, 0, 0.182273712328737, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.631017368698, 0, 0, 0, 0, 0, 0
8.41666666666667, 24.9181896690041, 8.15742021739338, 48.9230198854074, 51.4603077502146, 24.7353429013566, 8.13010978939558, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.182901965362284, 0.0273390735988068, 0.713068015631033, 0.097520240335645, 0.182901965362284, 0.0273390735988068, 0, 0, 0.713068015631033, 0, 0.182901965362284, 0, 0.149459667319584, 0.0334422981917142, 0.182901965362284, 0, 0, 0, 0, 0, 0.182901965362284, 0, 0, 0, 0, 0, 0, 0.182901965362284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.7353429013566, 0, 0, 0, 0, 0, 0
8.43333333333333, 23.4629574733992, 7.68524945867174, 48.9230198854074, 51.4603077502146, 23.3100057100327, 7.66163091816067, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.152933183690459, 0.0237504062155555, 0.713068015631033, 0.097520240335645, 0.152933183690459, 0.0237504062155555, 0, 0, 0.713068015631033, 0, 0.152933183690459, 0, 0.131125150091932, 0.021808033725123, 0.152933183690459, 0, 0, 0, 0, 0, 0.152933183690459, 0, 0, 0, 0, 0, 0, 0.152933183690459, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.3100057100327, 0, 0, 0, 0, 0, 0
8.45, 21.9084666109779, 7.18120351513489, 48.9230198854074, 51.4603077502146, 21.7913084834975, 7.16251619547833, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.117148173020866, 0.0190364794742503, 0.713068015631033, 0.097520240335645, 0.117148173020866, 0.0190364794742503, 0, 0, 0.713068015631033, 0, 0.117148173020866, 0, 0.10752409763733, 0.00962407547862945, 0.117148173020866, 0, 0, 0, 0, 0, 0.117148173020866, 0, 0, 0, 0, 0, 0, 0.117148173020866, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.7913084834975, 0, 0, 0, 0, 0, 0
8.46666666666667, 22.2021986004373, 7.27745992758907, 48.9230198854074, 51.4603077502146, 22.0816878338817, 7.25790578977214, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.120674168262631, 0.0195920996448783, 0.713068015631033, 0.097520240335645, 0.120674168262631, 0.0195920996448783, 0, 0, 0.713068015631033, 0, 0.120674168262631, 0, 0.110632161802794, 0.0100420065536793, 0.120674168262631, 0, 0, 0, 0, 0, 0.120674168262631, 0, 0, 0, 0, 0, 0, 0.120674168262631, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.0816878338817, 0, 0, 0, 0, 0, 0
8.48333333333333, 22.0514533816938, 7.22786518499935, 48.9230198854074, 51.4603077502146, 21.9311459746746, 7.20842536915533, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.12030928748482, 0.0194238851287287, 0.713068015631033, 0.097520240335645, 0.12030928748482, 0.0194238851287287, 0, 0, 0.713068015631033, 0, 0.12030928748482, 0, 0.109366700220514, 0.0109425873551719, 0.12030928748482, 0, 0, 0, 0, 0, 0.12030928748482, 0, 0, 0, 0, 0, 0, 0.12030928748482, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.9311459746746, 0, 0, 0, 0, 0, 0
8.5, 32.3718345750891, 10.5219941282236, 48.9230198854074, 51.4603077502146, 31.7874955850428, 10.4481925466645, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.584385164332335, 0.0738968305687767, 0.713068015631033, 0.097520240335645, 0.584385164332335, 0.0738968305687767, 0, 0, 0.713068015631033, 0, 0.584385164332335, 0, 0.373554960651829, 0.210830204120456, 0.584385164332335, 0, 0, 0, 0, 0, 0.584385164332335, 0, 0, 0, 0, 0, 0, 0.584385164332335, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.7874955850428, 0, 0, 0, 0, 0, 0
8.51666666666667, 31.2432568804751, 10.155584960684, 48.9230198854074, 51.4603077502146, 30.6851465419874, 10.0857045836021, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.557946621750083, 0.0697745880801033, 0.713068015631033, 0.097520240335645, 0.557946621750083, 0.0697745880801033, 0, 0, 0.713068015631033, 0, 0.557946621750083, 0, 0.349886030668294, 0.208060591499799, 0.557946621750083, 0, 0, 0, 0, 0, 0.557946621750083, 0, 0, 0, 0, 0, 0, 0.557946621750083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.6851465419874, 0, 0, 0, 0, 0, 0
8.53333333333333, 31.567841790952, 10.2614319034123, 48.9230198854074, 51.4603077502146, 31.0043677421052, 10.1905973984762, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.563509301533548, 0.0707925147984071, 0.713068015631033, 0.097520240335645, 0.563509301533548, 0.0707925147984071, 0, 0, 0.713068015631033, 0, 0.563509301533548, 0, 0.355675790544539, 0.207833511416534, 0.563509301533548, 0, 0, 0, 0, 0, 0.563509301533548, 0, 0, 0, 0, 0, 0, 0.563509301533548, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.0043677421052, 0, 0, 0, 0, 0, 0
8.55, 21.9553479731068, 7.19730759471824, 48.9230198854074, 51.4603077502146, 21.8393950463695, 7.17825349158252, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.115969990838971, 0.0189721898284215, 0.713068015631033, 0.097520240335645, 0.115969990838971, 0.0189721898284215, 0, 0, 0.713068015631033, 0, 0.115969990838971, 0, 0.106501793203843, 0.0094681977242262, 0.115969990838971, 0, 0, 0, 0, 0, 0.115969990838971, 0, 0, 0, 0, 0, 0, 0.115969990838971, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.8393950463695, 0, 0, 0, 0, 0, 0
8.56666666666667, 31.2117808190209, 10.2047283747542, 48.9230198854074, 51.4603077502146, 30.9184012147789, 10.1624050777149, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.293365050779232, 0.0423486732388085, 0.713068015631033, 0.097520240335645, 0.293365050779232, 0.0423486732388085, 0, 0, 0.713068015631033, 0, 0.293365050779232, 0, 0.235064486085332, 0.0583005649497831, 0.293365050779232, 0, 0, 0, 0, 0, 0.293365050779232, 0, 0, 0, 0, 0, 0, 0.293365050779232, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.9184012147789, 0, 0, 0, 0, 0, 0
8.58333333333333, 29.9548453010563, 9.78636701290713, 48.9230198854074, 51.4603077502146, 29.64129224695, 9.74261904685165, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.313564945538881, 0.0437608999457627, 0.713068015631033, 0.097520240335645, 0.313564945538881, 0.0437608999457627, 0, 0, 0.713068015631033, 0, 0.313564945538881, 0, 0.235457853390182, 0.078107092352562, 0.313564945538881, 0, 0, 0, 0, 0, 0.313564945538881, 0, 0, 0, 0, 0, 0, 0.313564945538881, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.64129224695, 0, 0, 0, 0, 0, 0
8.6, 30.7405176165124, 10.0422094233227, 48.9230198854074, 51.4603077502146, 30.4130196957659, 9.99624035847562, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.327680212283839, 0.0459938967204925, 0.713068015631033, 0.097520240335645, 0.327680212283839, 0.0459938967204925, 0, 0, 0.713068015631033, 0, 0.327680212283839, 0, 0.247936510523103, 0.0797437019719709, 0.327680212283839, 0, 0, 0, 0, 0, 0.327680212283839, 0, 0, 0, 0, 0, 0, 0.327680212283839, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.4130196957659, 0, 0, 0, 0, 0, 0
8.61666666666667, 21.836163605472, 7.14880752872302, 48.9230198854074, 51.4603077502146, 21.6791813926035, 7.12558152644965, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.156965691293123, 0.0231925215510552, 0.713068015631033, 0.097520240335645, 0.156965691293123, 0.0231925215510552, 0, 0, 0.713068015631033, 0, 0.156965691293123, 0, 0.121728145736841, 0.0352375456093696, 0.156965691293123, 0, 0, 0, 0, 0, 0.156965691293123, 0, 0, 0, 0, 0, 0, 0.156965691293123, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.6791813926035, 0, 0, 0, 0, 0, 0
8.63333333333333, 19.5796054854149, 6.4184637676665, 48.9230198854074, 51.4603077502146, 19.4782534083178, 6.40218986674666, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.101324802159546, 0.0162711306107445, 0.713068015631033, 0.097520240335645, 0.101324802159546, 0.0162711306107445, 0, 0, 0.713068015631033, 0, 0.101324802159546, 0, 0.0885003541739128, 0.0128244480380483, 0.101324802159546, 0, 0, 0, 0, 0, 0.101324802159546, 0, 0, 0, 0, 0, 0, 0.101324802159546, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.4782534083178, 0, 0, 0, 0, 0, 0
8.65, 19.8693615057006, 6.51364749753632, 48.9230198854074, 51.4603077502146, 19.7672583034379, 6.49716774599911, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.102105839728756, 0.0164583282369741, 0.713068015631033, 0.097520240335645, 0.102105839728756, 0.0164583282369741, 0, 0, 0.713068015631033, 0, 0.102105839728756, 0, 0.0898404287469838, 0.012265411036237, 0.102105839728756, 0, 0, 0, 0, 0, 0.102105839728756, 0, 0, 0, 0, 0, 0, 0.102105839728756, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.7672583034379, 0, 0, 0, 0, 0, 0
8.66666666666667, 23.3951918779949, 7.65956073096492, 48.9230198854074, 51.4603077502146, 23.2240872430949, 7.63339979671402, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.171101720488404, 0.0261744580845523, 0.713068015631033, 0.097520240335645, 0.171101720488404, 0.0261744580845523, 0, 0, 0.713068015631033, 0, 0.171101720488404, 0, 0.141474365894862, 0.0296273547034788, 0.171101720488404, 0, 0, 0, 0, 0, 0.171101720488404, 0, 0, 0, 0, 0, 0, 0.171101720488404, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.2240872430949, 0, 0, 0, 0, 0, 0
8.68333333333333, 23.5592079369636, 7.71438580070582, 48.9230198854074, 51.4603077502146, 23.3911107602738, 7.68824639133202, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.168086326185041, 0.0260533930013563, 0.713068015631033, 0.097520240335645, 0.168086326185041, 0.0260533930013563, 0, 0, 0.713068015631033, 0, 0.168086326185041, 0, 0.142037764370422, 0.0260485619271226, 0.168086326185041, 0, 0, 0, 0, 0, 0.168086326185041, 0, 0, 0, 0, 0, 0, 0.168086326185041, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.3911107602738, 0, 0, 0, 0, 0, 0
8.7, 26.0010177106513, 8.49986287966317, 48.9230198854074, 51.4603077502146, 25.7492140509575, 8.46350061867817, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.25155143317945, 0.0364663648415329, 0.713068015631033, 0.097520240335645, 0.25155143317945, 0.0364663648415329, 0, 0, 0.713068015631033, 0, 0.25155143317945, 0, 0.192040541701319, 0.0595108916560585, 0.25155143317945, 0, 0, 0, 0, 0, 0.25155143317945, 0, 0, 0, 0, 0, 0, 0.25155143317945, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.7492140509575, 0, 0, 0, 0, 0, 0
8.71666666666667, 25.7782095857654, 8.42674141634963, 48.9230198854074, 51.4603077502146, 25.5279452983044, 8.39066238639854, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.250173337078856, 0.0360790481171569, 0.713068015631033, 0.097520240335645, 0.250173337078856, 0.0360790481171569, 0, 0, 0.713068015631033, 0, 0.250173337078856, 0, 0.18945656358993, 0.0607167736664935, 0.250173337078856, 0, 0, 0, 0, 0, 0.250173337078856, 0, 0, 0, 0, 0, 0, 0.250173337078856, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.5279452983044, 0, 0, 0, 0, 0, 0
8.73333333333333, 23.595492235703, 7.71281068412049, 48.9230198854074, 51.4603077502146, 23.3655403917572, 7.68011164493435, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.229251657442919, 0.032584486554812, 0.713068015631033, 0.097520240335645, 0.229251657442919, 0.032584486554812, 0, 0, 0.713068015631033, 0, 0.229251657442919, 0, 0.16802356763427, 0.0612280899855394, 0.229251657442919, 0, 0, 0, 0, 0, 0.229251657442919, 0, 0, 0, 0, 0, 0, 0.229251657442919, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.3655403917572, 0, 0, 0, 0, 0, 0
8.75, 25.4791344627221, 8.31958779414144, 48.9230198854074, 51.4603077502146, 25.1875879996922, 8.27897498550375, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.291365089865519, 0.0407665280270769, 0.713068015631033, 0.097520240335645, 0.291365089865519, 0.0407665280270769, 0, 0, 0.713068015631033, 0, 0.291365089865519, 0, 0.202732787225301, 0.088632302865151, 0.291365089865519, 0, 0, 0, 0, 0, 0.291365089865519, 0, 0, 0, 0, 0, 0, 0.291365089865519, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.1875879996922, 0, 0, 0, 0, 0, 0
8.76666666666667, 24.6409173817004, 8.04324072473448, 48.9230198854074, 51.4603077502146, 24.3497862345774, 8.00347633421601, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.290801120733155, 0.0397348571251345, 0.713068015631033, 0.097520240335645, 0.290801120733155, 0.0397348571251345, 0, 0, 0.713068015631033, 0, 0.290801120733155, 0, 0.193823538016263, 0.096977582936647, 0.290801120733155, 0, 0, 0, 0, 0, 0.290801120733155, 0, 0, 0, 0, 0, 0, 0.290801120733155, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.3497862345774, 0, 0, 0, 0, 0, 0
8.78333333333333, 27.3898104345788, 8.94697943920269, 48.9230198854074, 51.4603077502146, 27.0812586407468, 8.90132670132202, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.308874897140025, 0.0451486493150295, 0.713068015631033, 0.097520240335645, 0.308874897140025, 0.0451486493150295, 0, 0, 0.713068015631033, 0, 0.308874897140025, 0, 0.228950525828094, 0.0799243715875823, 0.308874897140025, 0, 0, 0, 0, 0, 0.308874897140025, 0, 0, 0, 0, 0, 0, 0.308874897140025, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.0812586407468, 0, 0, 0, 0, 0, 0
8.8, 25.2880930476044, 8.26670526349381, 48.9230198854074, 51.4603077502146, 25.038765734663, 8.2298650229182, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.249152154292514, 0.0364526364128357, 0.713068015631033, 0.097520240335645, 0.249152154292514, 0.0364526364128357, 0, 0, 0.713068015631033, 0, 0.249152154292514, 0, 0.189073093511189, 0.0600790610049899, 0.249152154292514, 0, 0, 0, 0, 0, 0.249152154292514, 0, 0, 0, 0, 0, 0, 0.249152154292514, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.038765734663, 0, 0, 0, 0, 0, 0
8.81666666666667, 27.3636458532469, 8.94502238381627, 48.9230198854074, 51.4603077502146, 27.0883821599635, 8.90357220328656, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.275436291562759, 0.0411384603819484, 0.713068015631033, 0.097520240335645, 0.275436291562759, 0.0411384603819484, 0, 0, 0.713068015631033, 0, 0.275436291562759, 0, 0.216230196981883, 0.0592060948440071, 0.275436291562759, 0, 0, 0, 0, 0, 0.275436291562759, 0, 0, 0, 0, 0, 0, 0.275436291562759, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.0883821599635, 0, 0, 0, 0, 0, 0
8.83333333333333, 27.0142345253934, 8.83030569288749, 48.9230198854074, 51.4603077502146, 26.7428062514579, 8.78994285485188, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.271347292608878, 0.0403872630338052, 0.713068015631033, 0.097520240335645, 0.271347292608878, 0.0403872630338052, 0, 0, 0.713068015631033, 0, 0.271347292608878, 0, 0.211659919032514, 0.0596873738346943, 0.271347292608878, 0, 0, 0, 0, 0, 0.271347292608878, 0, 0, 0, 0, 0, 0, 0.271347292608878, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.7428062514579, 0, 0, 0, 0, 0, 0
8.85, 28.6668394389913, 9.36802332452021, 48.9230198854074, 51.4603077502146, 28.3616517928244, 9.32214291783373, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.305157455288996, 0.0454896132719082, 0.713068015631033, 0.097520240335645, 0.305157455288996, 0.0454896132719082, 0, 0, 0.713068015631033, 0, 0.305157455288996, 0, 0.237987526632901, 0.0671699289555477, 0.305157455288996, 0, 0, 0, 0, 0, 0.305157455288996, 0, 0, 0, 0, 0, 0, 0.305157455288996, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.3616517928244, 0, 0, 0, 0, 0, 0
8.86666666666667, 26.6628567612465, 8.7136008139695, 48.9230198854074, 51.4603077502146, 26.3886855001408, 8.67348623170028, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.273941194118344, 0.0404050410569306, 0.713068015631033, 0.097520240335645, 0.273941194118344, 0.0404050410569306, 0, 0, 0.713068015631033, 0, 0.273941194118344, 0, 0.210568433202704, 0.0633727611776099, 0.273941194118344, 0, 0, 0, 0, 0, 0.273941194118344, 0, 0, 0, 0, 0, 0, 0.273941194118344, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.3886855001408, 0, 0, 0, 0, 0, 0
8.88333333333333, 26.2074509001683, 8.5659288233981, 48.9230198854074, 51.4603077502146, 25.9407610292554, 8.52634019987386, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.266679073012822, 0.039513127498341, 0.713068015631033, 0.097520240335645, 0.266679073012822, 0.039513127498341, 0, 0, 0.713068015631033, 0, 0.266679073012822, 0, 0.205480579043387, 0.0611984942240371, 0.266679073012822, 0, 0, 0, 0, 0, 0.266679073012822, 0, 0, 0, 0, 0, 0, 0.266679073012822, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.9407610292554, 0, 0, 0, 0, 0, 0
8.9, 23.6342626045579, 7.72577661331891, 48.9230198854074, 51.4603077502146, 23.4044910408289, 7.69260093210962, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.229492541234099, 0.0334475791548738, 0.713068015631033, 0.097520240335645, 0.229492541234099, 0.0334475791548738, 0, 0, 0.713068015631033, 0, 0.229492541234099, 0, 0.172278746146848, 0.0572137952942943, 0.229492541234099, 0, 0, 0, 0, 0, 0.229492541234099, 0, 0, 0, 0, 0, 0, 0.229492541234099, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.4044910408289, 0, 0, 0, 0, 0, 0
8.91666666666667, 22.9139629166485, 7.48973435683583, 48.9230198854074, 51.4603077502146, 22.6887274307324, 7.45746419572985, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.224962347660933, 0.0322618436219232, 0.713068015631033, 0.097520240335645, 0.224962347660933, 0.0322618436219232, 0, 0, 0.713068015631033, 0, 0.224962347660933, 0, 0.164845518309904, 0.0601168295537031, 0.224962347660933, 0, 0, 0, 0, 0, 0.224962347660933, 0, 0, 0, 0, 0, 0, 0.224962347660933, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.6887274307324, 0, 0, 0, 0, 0, 0
8.93333333333333, 23.325502777825, 7.62367361721175, 48.9230198854074, 51.4603077502146, 23.0923625633098, 7.59008186634288, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.233236232264648, 0.0337047594443273, 0.713068015631033, 0.097520240335645, 0.233236232264648, 0.0337047594443273, 0, 0, 0.713068015631033, 0, 0.233236232264648, 0, 0.171761078864955, 0.0614751536108102, 0.233236232264648, 0, 0, 0, 0, 0, 0.233236232264648, 0, 0, 0, 0, 0, 0, 0.233236232264648, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.0923625633098, 0, 0, 0, 0, 0, 0
8.95, 25.2753597110143, 8.25745943621657, 48.9230198854074, 51.4603077502146, 25.0080465192933, 8.21973974908424, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.267292743328084, 0.0378513320931946, 0.713068015631033, 0.097520240335645, 0.267292743328084, 0.0378513320931946, 0, 0, 0.713068015631033, 0, 0.267292743328084, 0, 0.192508694435703, 0.0747840491328463, 0.267292743328084, 0, 0, 0, 0, 0, 0.267292743328084, 0, 0, 0, 0, 0, 0, 0.267292743328084, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.0080465192933, 0, 0, 0, 0, 0, 0
8.96666666666667, 26.8293975161604, 8.76788365455901, 48.9230198854074, 51.4603077502146, 26.552714944726, 8.72729380547894, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.277477856818843, 0.040893377167773, 0.713068015631033, 0.097520240335645, 0.277477856818843, 0.040893377167773, 0, 0, 0.713068015631033, 0, 0.277477856818843, 0, 0.215331615335152, 0.0621462417194203, 0.277477856818843, 0, 0, 0, 0, 0, 0.277477856818843, 0, 0, 0, 0, 0, 0, 0.277477856818843, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.552714944726, 0, 0, 0, 0, 0, 0
8.98333333333333, 26.7764952114748, 8.75088495134437, 48.9230198854074, 51.4603077502146, 26.4999367991779, 8.71010706412895, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.276557180387914, 0.0407760502038569, 0.713068015631033, 0.097520240335645, 0.276557180387914, 0.0407760502038569, 0, 0, 0.713068015631033, 0, 0.276557180387914, 0, 0.214697032519833, 0.061860148102932, 0.276557180387914, 0, 0, 0, 0, 0, 0.276557180387914, 0, 0, 0, 0, 0, 0, 0.276557180387914, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.4999367991779, 0, 0, 0, 0, 0, 0
9, 24.5547572271505, 8.0376025033054, 48.9230198854074, 51.4603077502146, 24.3617389197298, 8.00731258947843, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.193027002884326, 0.0302766671153401, 0.713068015631033, 0.097520240335645, 0.193027002884326, 0.0302766671153401, 0, 0, 0.713068015631033, 0, 0.193027002884326, 0, 0.165157347154464, 0.0278696558989801, 0.193027002884326, 0, 0, 0, 0, 0, 0.193027002884326, 0, 0, 0, 0, 0, 0, 0.193027002884326, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.3617389197298, 0, 0, 0, 0, 0, 0
9.01666666666667, 25.8273044054457, 8.44823180508784, 48.9230198854074, 51.4603077502146, 25.5994041662358, 8.41413186514344, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.227854718480448, 0.0340815706378648, 0.713068015631033, 0.097520240335645, 0.227854718480448, 0.0340815706378648, 0, 0, 0.713068015631033, 0, 0.227854718480448, 0, 0.178793539298335, 0.0490611794134417, 0.227854718480448, 0, 0, 0, 0, 0, 0.227854718480448, 0, 0, 0, 0, 0, 0, 0.227854718480448, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.5994041662358, 0, 0, 0, 0, 0, 0
9.03333333333333, 25.7149852094086, 8.41072704056747, 48.9230198854074, 51.4603077502146, 25.4854029021925, 8.37668496558732, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.229428132919726, 0.0339920204980959, 0.713068015631033, 0.097520240335645, 0.229428132919726, 0.0339920204980959, 0, 0, 0.713068015631033, 0, 0.229428132919726, 0, 0.177442689481333, 0.0519854436715765, 0.229428132919726, 0, 0, 0, 0, 0, 0.229428132919726, 0, 0, 0, 0, 0, 0, 0.229428132919726, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.4854029021925, 0, 0, 0, 0, 0, 0
9.05, 25.5352872033966, 8.35542631866288, 48.9230198854074, 51.4603077502146, 25.3227161333699, 8.32316560991013, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.212591468062626, 0.0322884338675565, 0.713068015631033, 0.097520240335645, 0.212591468062626, 0.0322884338675565, 0, 0, 0.713068015631033, 0, 0.212591468062626, 0, 0.174448975562155, 0.0381424926825148, 0.212591468062626, 0, 0, 0, 0, 0, 0.212591468062626, 0, 0, 0, 0, 0, 0, 0.212591468062626, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.3227161333699, 0, 0, 0, 0, 0, 0
9.06666666666667, 23.1064083068132, 7.55883119466321, 48.9230198854074, 51.4603077502146, 22.9103958029639, 7.53026409817962, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.195699784126705, 0.028765890366706, 0.713068015631033, 0.097520240335645, 0.195699784126705, 0.028765890366706, 0, 0, 0.713068015631033, 0, 0.195699784126705, 0, 0.151604174422363, 0.0440956098535952, 0.195699784126705, 0, 0, 0, 0, 0, 0.195699784126705, 0, 0, 0, 0, 0, 0, 0.195699784126705, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.9103958029639, 0, 0, 0, 0, 0, 0
9.08333333333333, 27.2513264622751, 8.90691080424777, 48.9230198854074, 51.4603077502146, 26.9738857344322, 8.86579069890742, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.27824720239807, 0.0414763260493005, 0.713068015631033, 0.097520240335645, 0.27824720239807, 0.0414763260493005, 0, 0, 0.713068015631033, 0, 0.27824720239807, 0, 0.213768312539298, 0.0644788900528891, 0.27824720239807, 0, 0, 0, 0, 0, 0.27824720239807, 0, 0, 0, 0, 0, 0, 0.27824720239807, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.9738857344322, 0, 0, 0, 0, 0, 0
9.1, 38.0954716311086, 12.4171631294586, 48.9230198854074, 51.4603077502146, 37.5202564695123, 12.3323430894675, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.575185336185252, 0.0847704192315591, 0.713068015631033, 0.097520240335645, 0.575185336185252, 0.0847704192315591, 0, 0, 0.713068015631033, 0, 0.575185336185252, 0, 0.440999588631413, 0.134185748139999, 0.575185336185252, 0, 0, 0, 0, 0, 0.575185336185252, 0, 0, 0, 0, 0, 0, 0.575185336185252, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.5202564695123, 0, 0, 0, 0, 0, 0
9.11666666666667, 38.0469769962316, 12.4003628435956, 48.9230198854074, 51.4603077502146, 37.4687548916508, 12.3153922188943, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.578157026342052, 0.0850110413137614, 0.713068015631033, 0.097520240335645, 0.578157026342052, 0.0850110413137614, 0, 0, 0.713068015631033, 0, 0.578157026342052, 0, 0.441363213925928, 0.136793813004653, 0.578157026342052, 0, 0, 0, 0, 0, 0.578157026342052, 0, 0, 0, 0, 0, 0, 0.578157026342052, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.4687548916508, 0, 0, 0, 0, 0, 0
9.13333333333333, 37.8729644010039, 12.3450056230451, 48.9230198854074, 51.4603077502146, 37.3104756609715, 12.2633724414851, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.56245074841628, 0.0815208117049501, 0.713068015631033, 0.097520240335645, 0.56245074841628, 0.0815208117049501, 0, 0, 0.713068015631033, 0, 0.56245074841628, 0, 0.428612727633831, 0.133838021354824, 0.56245074841628, 0, 0, 0, 0, 0, 0.56245074841628, 0, 0, 0, 0, 0, 0, 0.56245074841628, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.3104756609715, 0, 0, 0, 0, 0, 0
9.15, 26.1695252182533, 8.55514774086979, 48.9230198854074, 51.4603077502146, 25.9112273713041, 8.51660436657094, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.258288767015238, 0.0386085290140802, 0.713068015631033, 0.097520240335645, 0.258288767015238, 0.0386085290140802, 0, 0, 0.713068015631033, 0, 0.258288767015238, 0, 0.19496753350677, 0.0633212336831181, 0.258288767015238, 0, 0, 0, 0, 0, 0.258288767015238, 0, 0, 0, 0, 0, 0, 0.258288767015238, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.9112273713041, 0, 0, 0, 0, 0, 0
9.16666666666667, 30.3679774536973, 9.91092699285514, 48.9230198854074, 51.4603077502146, 29.9857880701205, 9.85613444572903, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.381859751142868, 0.0547227947061935, 0.713068015631033, 0.097520240335645, 0.381859751142868, 0.0547227947061935, 0, 0, 0.713068015631033, 0, 0.381859751142868, 0, 0.274478506976392, 0.10738124444759, 0.381859751142868, 0, 0, 0, 0, 0, 0.381859751142868, 0, 0, 0, 0, 0, 0, 0.381859751142868, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.9857880701205, 0, 0, 0, 0, 0, 0
9.18333333333333, 27.7880448188927, 9.073545830799, 48.9230198854074, 51.4603077502146, 27.4611323794495, 9.02602518583151, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.326676057514326, 0.0473873710313541, 0.713068015631033, 0.097520240335645, 0.326676057514326, 0.0473873710313541, 0, 0, 0.713068015631033, 0, 0.326676057514326, 0, 0.236564949264324, 0.0901111084923654, 0.326676057514326, 0, 0, 0, 0, 0, 0.326676057514326, 0, 0, 0, 0, 0, 0, 0.326676057514326, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.4611323794495, 0, 0, 0, 0, 0, 0
9.2, 29.9796422738728, 9.79499182504978, 48.9230198854074, 51.4603077502146, 29.6411606874372, 9.74263811900885, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.338781778344149, 0.0520403621911145, 0.713068015631033, 0.097520240335645, 0.338781778344149, 0.0520403621911145, 0, 0, 0.713068015631033, 0, 0.338781778344149, 0, 0.26813765489856, 0.0706441237357743, 0.338781778344149, 0, 0, 0, 0, 0, 0.338781778344149, 0, 0, 0, 0, 0, 0, 0.338781778344149, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.6411606874372, 0, 0, 0, 0, 0, 0
9.21666666666667, 36.0385453914263, 11.7565814978074, 48.9230198854074, 51.4603077502146, 35.5477555314935, 11.6841623997209, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.49044761530259, 0.0723962084316819, 0.713068015631033, 0.097520240335645, 0.49044761530259, 0.0723962084316819, 0, 0, 0.713068015631033, 0, 0.49044761530259, 0, 0.369220051494834, 0.121227564236914, 0.49044761530259, 0, 0, 0, 0, 0, 0.49044761530259, 0, 0, 0, 0, 0, 0, 0.49044761530259, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.5477555314935, 0, 0, 0, 0, 0, 0
9.23333333333333, 35.1556484261539, 11.4662807052233, 48.9230198854074, 51.4603077502146, 34.6705681020837, 11.3957382600376, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.484803902163048, 0.0705128153988976, 0.713068015631033, 0.097520240335645, 0.484803902163048, 0.0705128153988976, 0, 0, 0.713068015631033, 0, 0.484803902163048, 0, 0.356239855635663, 0.128564046947736, 0.484803902163048, 0, 0, 0, 0, 0, 0.484803902163048, 0, 0, 0, 0, 0, 0, 0.484803902163048, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.6705681020837, 0, 0, 0, 0, 0, 0
9.25, 34.5707303003505, 11.2562521416853, 48.9230198854074, 51.4603077502146, 34.0247905566718, 11.1834190051256, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.545027177711855, 0.0731686175882958, 0.713068015631033, 0.097520240335645, 0.545027177711855, 0.0731686175882958, 0, 0, 0.713068015631033, 0, 0.545027177711855, 0, 0.355840700859185, 0.189186477262599, 0.545027177711855, 0, 0, 0, 0, 0, 0.545027177711855, 0, 0, 0, 0, 0, 0, 0.545027177711855, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.0247905566718, 0, 0, 0, 0, 0, 0
9.26666666666667, 36.9134050461396, 12.0144983220999, 48.9230198854074, 51.4603077502146, 36.310223333507, 11.9347167362594, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.602962157572475, 0.0797271681296702, 0.713068015631033, 0.097520240335645, 0.602962157572475, 0.0797271681296702, 0, 0, 0.713068015631033, 0, 0.602962157572475, 0, 0.386608372681859, 0.216353785344291, 0.602962157572475, 0, 0, 0, 0, 0, 0.602962157572475, 0, 0, 0, 0, 0, 0, 0.602962157572475, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.310223333507, 0, 0, 0, 0, 0, 0
9.28333333333333, 36.6532327214257, 11.9290061044203, 48.9230198854074, 51.4603077502146, 36.0521768626938, 11.8497696124824, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.601019903869144, 0.0792642076104432, 0.713068015631033, 0.097520240335645, 0.601019903869144, 0.0792642076104432, 0, 0, 0.713068015631033, 0, 0.601019903869144, 0, 0.383276608011585, 0.217743296305883, 0.601019903869144, 0, 0, 0, 0, 0, 0.601019903869144, 0, 0, 0, 0, 0, 0, 0.601019903869144, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.0521768626938, 0, 0, 0, 0, 0, 0
9.3, 34.9650408453393, 11.3888897328345, 48.9230198854074, 51.4603077502146, 34.4294820155052, 11.3163162564122, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.535796287544835, 0.0725047212940462, 0.713068015631033, 0.097520240335645, 0.535796287544835, 0.0725047212940462, 0, 0, 0.713068015631033, 0, 0.535796287544835, 0, 0.352824413884925, 0.182971874067885, 0.535796287544835, 0, 0, 0, 0, 0, 0.535796287544835, 0, 0, 0, 0, 0, 0, 0.535796287544835, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.4294820155052, 0, 0, 0, 0, 0, 0
9.31666666666667, 33.1063508339467, 10.7839580008324, 48.9230198854074, 51.4603077502146, 32.5993925731049, 10.7148256881335, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.507022722142534, 0.0691920841870408, 0.713068015631033, 0.097520240335645, 0.507022722142534, 0.0691920841870408, 0, 0, 0.713068015631033, 0, 0.507022722142534, 0, 0.336034544324087, 0.170988178200521, 0.507022722142534, 0, 0, 0, 0, 0, 0.507022722142534, 0, 0, 0, 0, 0, 0, 0.507022722142534, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.5993925731049, 0, 0, 0, 0, 0, 0
9.33333333333333, 33.1896013645176, 10.8105818434584, 48.9230198854074, 51.4603077502146, 32.6787343997595, 10.7409914458855, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.510842048056334, 0.0695845194048776, 0.713068015631033, 0.097520240335645, 0.510842048056334, 0.0695845194048776, 0, 0, 0.713068015631033, 0, 0.510842048056334, 0, 0.337777476558383, 0.173064571882812, 0.510842048056334, 0, 0, 0, 0, 0, 0.510842048056334, 0, 0, 0, 0, 0, 0, 0.510842048056334, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.6787343997595, 0, 0, 0, 0, 0, 0
9.35, 33.1600673910851, 10.7997428427679, 48.9230198854074, 51.4603077502146, 32.644495428998, 10.7297445831898, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.515516476405101, 0.0699967889788842, 0.713068015631033, 0.097520240335645, 0.515516476405101, 0.0699967889788842, 0, 0, 0.713068015631033, 0, 0.515516476405101, 0, 0.338747441973286, 0.176769034818566, 0.515516476405101, 0, 0, 0, 0, 0, 0.515516476405101, 0, 0, 0, 0, 0, 0, 0.515516476405101, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.644495428998, 0, 0, 0, 0, 0, 0
9.36666666666667, 35.9454947198495, 11.6938429656683, 48.9230198854074, 51.4603077502146, 35.3303503471184, 11.6127001019546, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.614720447587707, 0.0811131697084592, 0.713068015631033, 0.097520240335645, 0.614720447587707, 0.0811131697084592, 0, 0, 0.713068015631033, 0, 0.614720447587707, 0, 0.390010111040909, 0.224710337002906, 0.614720447587707, 0, 0, 0, 0, 0, 0.614720447587707, 0, 0, 0, 0, 0, 0, 0.614720447587707, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.3303503471184, 0, 0, 0, 0, 0, 0
9.38333333333333, 35.7056283158909, 11.6155319457013, 48.9230198854074, 51.4603077502146, 35.0957864136615, 11.5354015764922, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 0.609815543591415, 0.0801567957038858, 0.713068015631033, 0.097520240335645, 0.609815543591415, 0.0801567957038858, 0, 0, 0.713068015631033, 0, 0.609815543591415, 0, 0.385142783367858, 0.224672760672062, 0.609815543591415, 0, 0, 0, 0, 0, 0.609815543591415, 0, 0, 0, 0, 0, 0, 0.609815543591415, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.0957864136615, 0, 0, 0, 0, 0, 0
9.4, 48.2843055850047, 15.6529855189963, 48.9230198854074, 51.4603077502146, 47.1546817299832, 15.4990766596458, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 1.12975878605503, 0.154001846038124, 1.12975878605503, 0.154001846038124, 1.12975878605503, 0.154001846038124, 0, 0, 1.12975878605503, 0, 1.12975878605503, 0, 0.784684435151356, 0.345074351353837, 1.12975878605503, 0, 0, 0, 0, 0, 1.12975878605503, 0, 0, 0, 0, 0, 0, 1.12975878605503, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 47.1546817299832, 0, 0, 0, 0, 0, 0
9.41666666666667, 46.7063927435004, 15.146012680689, 48.9230198854074, 51.4603077502146, 45.6416961035318, 15.0019491811121, 48.2581595741943, 50.7980301423002, 0, 0, 0, 0, 1.06463149186241, 0.143892614418956, 1.12975878605503, 0.154001846038124, 1.06463149186241, 0.143892614418956, 0, 0, 1.12975878605503, 0, 1.06463149186241, 0, 0.734578818782608, 0.330052673534438, 1.06463149186241, 0, 0, 0, 0, 0, 1.06463149186241, 0, 0, 0, 0, 0, 0, 1.06463149186241, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 45.6416961035318, 0, 0, 0, 0, 0, 0
9.43333333333333, 60.8924472928666, 19.6107530508866, 60.8924472928666, 63.972429784536, 58.8306686966947, 19.3369263273163, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 2.06196551391123, 0.273893470771082, 2.06196551391123, 0.273893470771082, 2.06196551391123, 0.273893470771082, 0, 0, 2.06196551391123, 0, 2.06196551391123, 0, 1.31355945048159, 0.748406064579455, 2.06196551391123, 0, 0, 0, 0, 0, 2.06196551391123, 0, 0, 0, 0, 0, 0, 2.06196551391123, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 58.8306686966947, 0, 0, 0, 0, 0, 0
9.45, 47.8890340272714, 15.3819118150479, 60.8924472928666, 63.972429784536, 46.1734892442882, 15.1767177868677, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 1.71548882943661, 0.205131969675891, 2.06196551391123, 0.273893470771082, 1.71548882943661, 0.205131969675891, 0, 0, 2.06196551391123, 0, 1.71548882943661, 0, 0.864626248610274, 0.850862581973103, 1.71548882943661, 0, 0, 0, 0, 0, 1.71548882943661, 0, 0, 0, 0, 0, 0, 1.71548882943661, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 46.1734892442882, 0, 0, 0, 0, 0, 0
9.46666666666667, 51.3605478577959, 16.4547521029594, 60.8924472928666, 63.972429784536, 49.3387628530263, 16.2169842541673, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 2.02201008404405, 0.237893709442421, 2.06196551391123, 0.273893470771082, 2.02201008404405, 0.237893709442421, 0, 0, 2.06196551391123, 0, 2.02201008404405, 0, 0.998243870925445, 1.02376621443767, 2.02201008404405, 0, 0, 0, 0, 0, 2.02201008404405, 0, 0, 0, 0, 0, 0, 2.02201008404405, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 49.3387628530263, 0, 0, 0, 0, 0, 0
9.48333333333333, 40.3094195047689, 13.0439123022724, 60.8924472928666, 63.972429784536, 39.3244680819457, 12.9251621543856, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.984871078508403, 0.118630924682744, 2.06196551391123, 0.273893470771082, 0.984871078508403, 0.118630924682744, 0, 0, 2.06196551391123, 0, 0.984871078508403, 0, 0.543464742539308, 0.441406336662856, 0.984871078508403, 0, 0, 0, 0, 0, 0.984871078508403, 0, 0, 0, 0, 0, 0, 0.984871078508403, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.3244680819457, 0, 0, 0, 0, 0, 0
9.5, 37.6224533124122, 12.2194105634834, 60.8924472928666, 63.972429784536, 36.9103713400738, 12.1318470864199, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.712114599944622, 0.0875473362233899, 2.06196551391123, 0.273893470771082, 0.712114599944622, 0.0875473362233899, 0, 0, 2.06196551391123, 0, 0.712114599944622, 0, 0.40686199101092, 0.305252609460293, 0.712114599944622, 0, 0, 0, 0, 0, 0.712114599944622, 0, 0, 0, 0, 0, 0, 0.712114599944622, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.9103713400738, 0, 0, 0, 0, 0, 0
9.51666666666667, 35.004115846399, 11.3803258248682, 60.8924472928666, 63.972429784536, 34.3930166086179, 11.3043027640872, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.611504450202816, 0.0761287914367448, 2.06196551391123, 0.273893470771082, 0.611504450202816, 0.0761287914367448, 0, 0, 2.06196551391123, 0, 0.611504450202816, 0, 0.360430754618298, 0.251073696046824, 0.611504450202816, 0, 0, 0, 0, 0, 0.611504450202816, 0, 0, 0, 0, 0, 0, 0.611504450202816, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.3930166086179, 0, 0, 0, 0, 0, 0
9.53333333333333, 34.7182056137479, 11.284380558599, 60.8924472928666, 63.972429784536, 34.1006445455517, 11.2083122513327, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.617420464067754, 0.0761561750700147, 2.06196551391123, 0.273893470771082, 0.617420464067754, 0.0761561750700147, 0, 0, 2.06196551391123, 0, 0.617420464067754, 0, 0.357745107879276, 0.259675356644634, 0.617420464067754, 0, 0, 0, 0, 0, 0.617420464067754, 0, 0, 0, 0, 0, 0, 0.617420464067754, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.1006445455517, 0, 0, 0, 0, 0, 0
9.55, 29.8738074318453, 9.70597378159566, 60.8924472928666, 63.972429784536, 29.3349093084754, 9.64168906666284, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.538444490496017, 0.06454343214015, 2.06196551391123, 0.273893470771082, 0.538444490496017, 0.06454343214015, 0, 0, 2.06196551391123, 0, 0.538444490496017, 0, 0.289466199742986, 0.248978291112354, 0.538444490496017, 0, 0, 0, 0, 0, 0.538444490496017, 0, 0, 0, 0, 0, 0, 0.538444490496017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.3349093084754, 0, 0, 0, 0, 0, 0
9.56666666666667, 25.5743163034824, 8.33880392034588, 60.8924472928666, 63.972429784536, 25.2463798174637, 8.29805877724486, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.327972711380966, 0.040740778985534, 2.06196551391123, 0.273893470771082, 0.327972711380966, 0.040740778985534, 0, 0, 2.06196551391123, 0, 0.327972711380966, 0, 0.192154081365509, 0.135818630244769, 0.327972711380966, 0, 0, 0, 0, 0, 0.327972711380966, 0, 0, 0, 0, 0, 0, 0.327972711380966, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.2463798174637, 0, 0, 0, 0, 0, 0
9.58333333333333, 25.9712394780253, 8.46945795965721, 60.8924472928666, 63.972429784536, 25.6433440745509, 8.42847772068098, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.328038634501102, 0.0410226511453415, 2.06196551391123, 0.273893470771082, 0.328038634501102, 0.0410226511453415, 0, 0, 2.06196551391123, 0, 0.328038634501102, 0, 0.194637888319145, 0.133400746410919, 0.328038634501102, 0, 0, 0, 0, 0, 0.328038634501102, 0, 0, 0, 0, 0, 0, 0.328038634501102, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.6433440745509, 0, 0, 0, 0, 0, 0
9.6, 23.6280311549177, 7.71153485384487, 60.8924472928666, 63.972429784536, 23.3567521508486, 7.67679848895051, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.271294833894055, 0.0346827809009245, 2.06196551391123, 0.273893470771082, 0.271294833894055, 0.0346827809009245, 0, 0, 2.06196551391123, 0, 0.271294833894055, 0, 0.163767128637909, 0.10752770544333, 0.271294833894055, 0, 0, 0, 0, 0, 0.271294833894055, 0, 0, 0, 0, 0, 0, 0.271294833894055, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.3567521508486, 0, 0, 0, 0, 0, 0
9.61666666666667, 23.7711396024718, 7.75858758441182, 60.8924472928666, 63.972429784536, 23.4991660062287, 7.72378141001059, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.272012968555186, 0.0348155701814499, 2.06196551391123, 0.273893470771082, 0.272012968555186, 0.0348155701814499, 0, 0, 2.06196551391123, 0, 0.272012968555186, 0, 0.164752785435398, 0.107260183306937, 0.272012968555186, 0, 0, 0, 0, 0, 0.272012968555186, 0, 0, 0, 0, 0, 0, 0.272012968555186, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.4991660062287, 0, 0, 0, 0, 0, 0
9.63333333333333, 20.6870689466839, 6.75966522721006, 60.8924472928666, 63.972429784536, 20.4850477228113, 6.73287911789704, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.20198803072061, 0.0266342811589547, 2.06196551391123, 0.273893470771082, 0.20198803072061, 0.0266342811589547, 0, 0, 2.06196551391123, 0, 0.20198803072061, 0, 0.12730678378897, 0.0746812470696531, 0.20198803072061, 0, 0, 0, 0, 0, 0.20198803072061, 0, 0, 0, 0, 0, 0, 0.20198803072061, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.4850477228113, 0, 0, 0, 0, 0, 0
9.65, 21.0456152395932, 6.87722316048081, 60.8924472928666, 63.972429784536, 20.8397263179626, 6.84967329416361, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.206024574760362, 0.0275779233130334, 2.06196551391123, 0.273893470771082, 0.206024574760362, 0.0275779233130334, 0, 0, 2.06196551391123, 0, 0.206024574760362, 0, 0.132451388927446, 0.0735731859762518, 0.206024574760362, 0, 0, 0, 0, 0, 0.206024574760362, 0, 0, 0, 0, 0, 0, 0.206024574760362, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.8397263179626, 0, 0, 0, 0, 0, 0
9.66666666666667, 23.3398814894305, 7.61650449992263, 60.8924472928666, 63.972429784536, 23.0589462790014, 7.57940813131425, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.280687151007793, 0.0371860451190434, 2.06196551391123, 0.273893470771082, 0.280687151007793, 0.0371860451190434, 0, 0, 2.06196551391123, 0, 0.280687151007793, 0, 0.17042183164609, 0.110265319556518, 0.280687151007793, 0, 0, 0, 0, 0, 0.280687151007793, 0, 0, 0, 0, 0, 0, 0.280687151007793, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.0589462790014, 0, 0, 0, 0, 0, 0
9.68333333333333, 25.0949456755968, 8.18488474584977, 60.8924472928666, 63.972429784536, 24.7764470408257, 8.1436649745502, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.318530242726799, 0.0413368877332055, 2.06196551391123, 0.273893470771082, 0.318530242726799, 0.0413368877332055, 0, 0, 2.06196551391123, 0, 0.318530242726799, 0, 0.191197341300003, 0.127332901644298, 0.318530242726799, 0, 0, 0, 0, 0, 0.318530242726799, 0, 0, 0, 0, 0, 0, 0.318530242726799, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.7764470408257, 0, 0, 0, 0, 0, 0
9.7, 25.2816047790895, 8.24740967843658, 60.8924472928666, 63.972429784536, 24.9663372795104, 8.20602273879484, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.315360024664957, 0.0413535363131554, 2.06196551391123, 0.273893470771082, 0.315360024664957, 0.0413535363131554, 0, 0, 2.06196551391123, 0, 0.315360024664957, 0, 0.192870856836479, 0.122489168048299, 0.315360024664957, 0, 0, 0, 0, 0, 0.315360024664957, 0, 0, 0, 0, 0, 0, 0.315360024664957, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.9663372795104, 0, 0, 0, 0, 0, 0
9.71666666666667, 28.3917277318428, 9.28073978134309, 60.8924472928666, 63.972429784536, 28.1073487875832, 9.23844070936971, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.28440210068921, 0.0422529214787802, 2.06196551391123, 0.273893470771082, 0.28440210068921, 0.0422529214787802, 0, 0, 2.06196551391123, 0, 0.28440210068921, 0, 0.225479775246007, 0.0589223257253592, 0.28440210068921, 0, 0, 0, 0, 0, 0.28440210068921, 0, 0, 0, 0, 0, 0, 0.28440210068921, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.1073487875832, 0, 0, 0, 0, 0, 0
9.73333333333333, 28.6238107827641, 9.36006970207995, 60.8924472928666, 63.972429784536, 28.3467075080338, 9.31712884092918, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.277366839541603, 0.0426155898184594, 2.06196551391123, 0.273893470771082, 0.277366839541603, 0.0426155898184594, 0, 0, 2.06196551391123, 0, 0.277366839541603, 0, 0.228511261952845, 0.0488555778697201, 0.277366839541603, 0, 0, 0, 0, 0, 0.277366839541603, 0, 0, 0, 0, 0, 0, 0.277366839541603, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.3467075080338, 0, 0, 0, 0, 0, 0
9.75, 28.7355190166869, 9.39667837010544, 60.8924472928666, 63.972429784536, 28.4588829904756, 9.3539560015196, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.276725936982523, 0.0428210465231589, 2.06196551391123, 0.273893470771082, 0.276725936982523, 0.0428210465231589, 0, 0, 2.06196551391123, 0, 0.276725936982523, 0, 0.229670294295327, 0.047055642966256, 0.276725936982523, 0, 0, 0, 0, 0, 0.276725936982523, 0, 0, 0, 0, 0, 0, 0.276725936982523, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.4588829904756, 0, 0, 0, 0, 0, 0
9.76666666666667, 29.675342927243, 9.70659531509437, 60.8924472928666, 63.972429784536, 29.3984334629162, 9.66262362155661, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.277719060472139, 0.0443870347506126, 2.06196551391123, 0.273893470771082, 0.277719060472139, 0.0443870347506126, 0, 0, 2.06196551391123, 0, 0.277719060472139, 0, 0.241101251843042, 0.0366178088763069, 0.277719060472139, 0, 0, 0, 0, 0, 0.277719060472139, 0, 0, 0, 0, 0, 0, 0.277719060472139, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.3984334629162, 0, 0, 0, 0, 0, 0
9.78333333333333, 31.098503026554, 10.1699589329842, 60.8924472928666, 63.972429784536, 30.7920824909487, 10.1208975615904, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.306511761511512, 0.0491228292502433, 2.06196551391123, 0.273893470771082, 0.306511761511512, 0.0491228292502433, 0, 0, 2.06196551391123, 0, 0.306511761511512, 0, 0.264489768770203, 0.0420219930175587, 0.306511761511512, 0, 0, 0, 0, 0, 0.306511761511512, 0, 0, 0, 0, 0, 0, 0.306511761511512, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.7920824909487, 0, 0, 0, 0, 0, 0
