"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
9.8, 35.1475600121641, 11.4839492877296, 60.8924472928666, 63.972429784536, 34.7425898437308, 11.4193993185624, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.404881258952703, 0.0644528972688363, 2.06196551391123, 0.273893470771082, 0.404881258952703, 0.0644528972688363, 0, 0, 2.06196551391123, 0, 0.404881258952703, 0, 0.338591657995932, 0.0662896013356892, 0.404881258952703, 0, 0, 0, 0, 0, 0.404881258952703, 0, 0, 0, 0, 0, 0, 0.404881258952703, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.7425898437308, 0, 0, 0, 0, 0, 0
9.81666666666667, 32.8738084615025, 10.7366504500555, 60.8924472928666, 63.972429784536, 32.4860612915841, 10.6776614104021, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.387717300765877, 0.058973808284146, 2.06196551391123, 0.273893470771082, 0.387717300765877, 0.058973808284146, 0, 0, 2.06196551391123, 0, 0.387717300765877, 0, 0.30185933513601, 0.0858579660088262, 0.387717300765877, 0, 0, 0, 0, 0, 0.387717300765877, 0, 0, 0, 0, 0, 0, 0.387717300765877, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.4860612915841, 0, 0, 0, 0, 0, 0
9.83333333333333, 31.5163647628641, 10.2993750982575, 60.8924472928666, 63.972429784536, 31.1759780668356, 10.2470032999024, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.340520645483992, 0.0523354380706738, 2.06196551391123, 0.273893470771082, 0.340520645483992, 0.0523354380706738, 0, 0, 2.06196551391123, 0, 0.340520645483992, 0, 0.273215396317972, 0.0673052495018088, 0.340520645483992, 0, 0, 0, 0, 0, 0.340520645483992, 0, 0, 0, 0, 0, 0, 0.340520645483992, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.1759780668356, 0, 0, 0, 0, 0, 0
9.85, 31.7311896810881, 10.3720322782301, 60.8924472928666, 63.972429784536, 31.4061644657444, 10.3226643309443, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.325001859272712, 0.0492349905830619, 2.06196551391123, 0.273893470771082, 0.325001859272712, 0.0492349905830619, 0, 0, 2.06196551391123, 0, 0.325001859272712, 0, 0.266956183864187, 0.0580456757355024, 0.325001859272712, 0, 0, 0, 0, 0, 0.325001859272712, 0, 0, 0, 0, 0, 0, 0.325001859272712, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.4061644657444, 0, 0, 0, 0, 0, 0
9.86666666666667, 31.7674016937297, 10.3852231854339, 60.8924472928666, 63.972429784536, 31.4469934239879, 10.336135063135, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.320480951904211, 0.048949880544403, 2.06196551391123, 0.273893470771082, 0.320480951904211, 0.048949880544403, 0, 0, 2.06196551391123, 0, 0.320480951904211, 0, 0.26634498189024, 0.0541359703397659, 0.320480951904211, 0, 0, 0, 0, 0, 0.320480951904211, 0, 0, 0, 0, 0, 0, 0.320480951904211, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.4469934239879, 0, 0, 0, 0, 0, 0
9.88333333333333, 31.8268695994152, 10.4040153622984, 60.8924472928666, 63.972429784536, 31.5024954280471, 10.3543917960298, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.324353559962082, 0.0495853928323046, 2.06196551391123, 0.273893470771082, 0.324353559962082, 0.0495853928323046, 0, 0, 2.06196551391123, 0, 0.324353559962082, 0, 0.269429424150509, 0.0549241361435572, 0.324353559962082, 0, 0, 0, 0, 0, 0.324353559962082, 0, 0, 0, 0, 0, 0, 0.324353559962082, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.5024954280471, 0, 0, 0, 0, 0, 0
9.9, 44.4031409589804, 14.4092196699621, 60.8924472928666, 63.972429784536, 43.4285646882509, 14.2743156435991, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.974576035821019, 0.134935905650246, 2.06196551391123, 0.273893470771082, 0.974576035821019, 0.134935905650246, 0, 0, 2.06196551391123, 0, 0.974576035821019, 0, 0.636484920364467, 0.338091116311138, 0.974576035821019, 0, 0, 0, 0, 0, 0.974576035821019, 0, 0, 0, 0, 0, 0, 0.974576035821019, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 43.4285646882509, 0, 0, 0, 0, 0, 0
9.91666666666667, 45.9807131058446, 14.8940155200528, 60.8924472928666, 63.972429784536, 44.8427062177275, 14.7389756364733, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 1.13704626171427, 0.154855171914746, 2.06196551391123, 0.273893470771082, 1.13704626171427, 0.154855171914746, 0, 0, 2.06196551391123, 0, 1.13704626171427, 0, 0.713817721490439, 0.423228541188652, 1.13704626171427, 0, 0, 0, 0, 0, 1.13704626171427, 0, 0, 0, 0, 0, 0, 1.13704626171427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 44.8427062177275, 0, 0, 0, 0, 0, 0
9.93333333333333, 45.9386523590713, 14.8840959595608, 60.8924472928666, 63.972429784536, 44.8194455430535, 14.7314587036889, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 1.11930502294479, 0.152701953903583, 2.06196551391123, 0.273893470771082, 1.11930502294479, 0.152701953903583, 0, 0, 2.06196551391123, 0, 1.11930502294479, 0, 0.705520706979306, 0.413784316914602, 1.11930502294479, 0, 0, 0, 0, 0, 1.11930502294479, 0, 0, 0, 0, 0, 0, 1.11930502294479, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 44.8194455430535, 0, 0, 0, 0, 0, 0
9.95, 35.5619688032497, 11.6150358522652, 60.8924472928666, 63.972429784536, 35.1271064523383, 11.5457098735308, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.434930339364935, 0.0692833345428748, 2.06196551391123, 0.273893470771082, 0.434930339364935, 0.0692833345428748, 0, 0, 2.06196551391123, 0, 0.434930339364935, 0, 0.371492995569153, 0.0634373442537208, 0.434930339364935, 0, 0, 0, 0, 0, 0.434930339364935, 0, 0, 0, 0, 0, 0, 0.434930339364935, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.1271064523383, 0, 0, 0, 0, 0, 0
9.96666666666667, 33.1463827571355, 10.8345526283616, 60.8924472928666, 63.972429784536, 32.7855111815055, 10.7761063366444, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.360924568807473, 0.0581198399494773, 2.06196551391123, 0.273893470771082, 0.360924568807473, 0.0581198399494773, 0, 0, 2.06196551391123, 0, 0.360924568807473, 0, 0.319206649132771, 0.0417179200541994, 0.360924568807473, 0, 0, 0, 0, 0, 0.360924568807473, 0, 0, 0, 0, 0, 0, 0.360924568807473, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.7855111815055, 0, 0, 0, 0, 0, 0
9.98333333333333, 36.1820409157063, 11.8256658946359, 60.8924472928666, 63.972429784536, 35.7782098983011, 11.7596106313637, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.404554570678577, 0.0661897013196633, 2.06196551391123, 0.273893470771082, 0.404554570678577, 0.0661897013196633, 0, 0, 2.06196551391123, 0, 0.404554570678577, 0, 0.370970583230723, 0.0335839878509055, 0.404554570678577, 0, 0, 0, 0, 0, 0.404554570678577, 0, 0, 0, 0, 0, 0, 0.404554570678577, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.7782098983011, 0, 0, 0, 0, 0, 0
10, 31.501642803083, 10.3003807484185, 60.8924472928666, 63.972429784536, 31.1877773731299, 10.2510174660848, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.312511791344278, 0.0491760072735113, 2.06196551391123, 0.273893470771082, 0.312511791344278, 0.0491760072735113, 0, 0, 2.06196551391123, 0, 0.312511791344278, 0, 0.270980160715121, 0.0415316309481291, 0.312511791344278, 0, 0, 0, 0, 0, 0.312511791344278, 0, 0, 0, 0, 0, 0, 0.312511791344278, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.1877773731299, 0, 0, 0, 0, 0, 0
10.0166666666667, 28.7516592849344, 9.39401838249806, 60.8924472928666, 63.972429784536, 28.4438360247234, 9.349049026163, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.307777489547817, 0.0449528420562758, 2.06196551391123, 0.273893470771082, 0.307777489547817, 0.0449528420562758, 0, 0, 2.06196551391123, 0, 0.307777489547817, 0, 0.236530191879346, 0.071247297990393, 0.307777489547817, 0, 0, 0, 0, 0, 0.307777489547817, 0, 0, 0, 0, 0, 0, 0.307777489547817, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.4438360247234, 0, 0, 0, 0, 0, 0
10.0333333333333, 26.9675651305393, 8.811538684859, 60.8924472928666, 63.972429784536, 26.6837971209288, 8.77046932413459, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.283534036747549, 0.0412536597365398, 2.06196551391123, 0.273893470771082, 0.283534036747549, 0.0412536597365398, 0, 0, 2.06196551391123, 0, 0.283534036747549, 0, 0.215095657478244, 0.0684383795623206, 0.283534036747549, 0, 0, 0, 0, 0, 0.283534036747549, 0, 0, 0, 0, 0, 0, 0.283534036747549, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.6837971209288, 0, 0, 0, 0, 0, 0
10.05, 22.9149740677247, 7.49147152629329, 60.8924472928666, 63.972429784536, 22.7017380705153, 7.46169377930398, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.213223652501884, 0.0298071918200906, 2.06196551391123, 0.273893470771082, 0.213223652501884, 0.0298071918200906, 0, 0, 2.06196551391123, 0, 0.213223652501884, 0, 0.151470742838162, 0.0617529098646249, 0.213223652501884, 0, 0, 0, 0, 0, 0.213223652501884, 0, 0, 0, 0, 0, 0, 0.213223652501884, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.7017380705153, 0, 0, 0, 0, 0, 0
10.0666666666667, 22.9149504159509, 7.49150366772992, 60.8924472928666, 63.972429784536, 22.7017260068126, 7.46169649668026, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.213224382906958, 0.0298072067526238, 2.06196551391123, 0.273893470771082, 0.213224382906958, 0.0298072067526238, 0, 0, 2.06196551391123, 0, 0.213224382906958, 0, 0.151470484570127, 0.0617538985376982, 0.213224382906958, 0, 0, 0, 0, 0, 0.213224382906958, 0, 0, 0, 0, 0, 0, 0.213224382906958, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.7017260068126, 0, 0, 0, 0, 0, 0
10.0833333333333, 24.9871108631931, 8.1553464234267, 60.8924472928666, 63.972429784536, 24.6935705748991, 8.11641412983981, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.293195113825744, 0.0391640886081979, 2.06196551391123, 0.273893470771082, 0.293195113825744, 0.0391640886081979, 0, 0, 2.06196551391123, 0, 0.293195113825744, 0, 0.193092491010686, 0.100102623073732, 0.293195113825744, 0, 0, 0, 0, 0, 0.293195113825744, 0, 0, 0, 0, 0, 0, 0.293195113825744, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.6935705748991, 0, 0, 0, 0, 0, 0
10.1, 22.0268196045028, 7.20067869695752, 60.8924472928666, 63.972429784536, 21.8241121926919, 7.17323587548201, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.202722787257116, 0.0274233167735704, 2.06196551391123, 0.273893470771082, 0.202722787257116, 0.0274233167735704, 0, 0, 2.06196551391123, 0, 0.202722787257116, 0, 0.141053873861678, 0.0616689135846994, 0.202722787257116, 0, 0, 0, 0, 0, 0.202722787257116, 0, 0, 0, 0, 0, 0, 0.202722787257116, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.8241121926919, 0, 0, 0, 0, 0, 0
10.1166666666667, 23.8938714409772, 7.81543360547146, 60.8924472928666, 63.972429784536, 23.685969659985, 7.78519119818626, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.20793202241073, 0.0302519572411331, 2.06196551391123, 0.273893470771082, 0.20793202241073, 0.0302519572411331, 0, 0, 2.06196551391123, 0, 0.20793202241073, 0, 0.161714990962851, 0.0462170316315467, 0.20793202241073, 0, 0, 0, 0, 0, 0.20793202241073, 0, 0, 0, 0, 0, 0, 0.20793202241073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.685969659985, 0, 0, 0, 0, 0, 0
10.1333333333333, 24.2626127515861, 7.93601278318708, 60.8924472928666, 63.972429784536, 24.0500827814382, 7.90491034869371, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.212535685477014, 0.0310679793015434, 2.06196551391123, 0.273893470771082, 0.212535685477014, 0.0310679793015434, 0, 0, 2.06196551391123, 0, 0.212535685477014, 0, 0.166173383431541, 0.0463623022370935, 0.212535685477014, 0, 0, 0, 0, 0, 0.212535685477014, 0, 0, 0, 0, 0, 0, 0.212535685477014, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.0500827814382, 0, 0, 0, 0, 0, 0
10.15, 24.6192968538037, 8.05222885032874, 60.8924472928666, 63.972429784536, 24.4009702654617, 8.0202232785445, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.21835742279859, 0.0320030185434324, 2.06196551391123, 0.273893470771082, 0.21835742279859, 0.0320030185434324, 0, 0, 2.06196551391123, 0, 0.21835742279859, 0, 0.171062472077481, 0.047294950919846, 0.21835742279859, 0, 0, 0, 0, 0, 0.21835742279859, 0, 0, 0, 0, 0, 0, 0.21835742279859, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.4009702654617, 0, 0, 0, 0, 0, 0
10.1666666666667, 24.6837931613885, 8.0670281631167, 60.8924472928666, 63.972429784536, 24.4434422623784, 8.03419242370867, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.240303865784465, 0.0328056418307632, 2.06196551391123, 0.273893470771082, 0.240303865784465, 0.0328056418307632, 0, 0, 2.06196551391123, 0, 0.240303865784465, 0, 0.170144648357672, 0.070159217664551, 0.240303865784465, 0, 0, 0, 0, 0, 0.240303865784465, 0, 0, 0, 0, 0, 0, 0.240303865784465, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.4434422623784, 0, 0, 0, 0, 0, 0
10.1833333333333, 25.2411458106781, 8.25022262207999, 60.8924472928666, 63.972429784536, 24.9982469021661, 8.21655526595342, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.243065533025419, 0.0335697777114701, 2.06196551391123, 0.273893470771082, 0.243065533025419, 0.0335697777114701, 0, 0, 2.06196551391123, 0, 0.243065533025419, 0, 0.175709771668601, 0.0673557616004451, 0.243065533025419, 0, 0, 0, 0, 0, 0.243065533025419, 0, 0, 0, 0, 0, 0, 0.243065533025419, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.9982469021661, 0, 0, 0, 0, 0, 0
10.2, 25.534083777432, 8.3383444989387, 60.8924472928666, 63.972429784536, 25.2548487147839, 8.30086545910679, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.279210449576653, 0.0375094709616141, 2.06196551391123, 0.273893470771082, 0.279210449576653, 0.0375094709616141, 0, 0, 2.06196551391123, 0, 0.279210449576653, 0, 0.186926292043975, 0.0922841577880494, 0.279210449576653, 0, 0, 0, 0, 0, 0.279210449576653, 0, 0, 0, 0, 0, 0, 0.279210449576653, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.2548487147839, 0, 0, 0, 0, 0, 0
10.2166666666667, 25.7848262907669, 8.41983610181128, 60.8924472928666, 63.972429784536, 25.5008355033502, 8.38170244903259, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.284028177898817, 0.0381708243374389, 2.06196551391123, 0.273893470771082, 0.284028177898817, 0.0381708243374389, 0, 0, 2.06196551391123, 0, 0.284028177898817, 0, 0.190648391832212, 0.0933797863261578, 0.284028177898817, 0, 0, 0, 0, 0, 0.284028177898817, 0, 0, 0, 0, 0, 0, 0.284028177898817, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.5008355033502, 0, 0, 0, 0, 0, 0
10.2333333333333, 24.0038163610699, 7.83565491173468, 60.8924472928666, 63.972429784536, 23.7338863432544, 7.80077328254181, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.269645962467628, 0.0351737863749938, 2.06196551391123, 0.273893470771082, 0.269645962467628, 0.0351737863749938, 0, 0, 2.06196551391123, 0, 0.269645962467628, 0, 0.171518901057372, 0.0981270616378367, 0.269645962467628, 0, 0, 0, 0, 0, 0.269645962467628, 0, 0, 0, 0, 0, 0, 0.269645962467628, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.7338863432544, 0, 0, 0, 0, 0, 0
10.25, 21.3527084493753, 6.9798747800074, 60.8924472928666, 63.972429784536, 21.1562946831685, 6.9536706635477, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.196308554696348, 0.0258421242144313, 2.06196551391123, 0.273893470771082, 0.196308554696348, 0.0258421242144313, 0, 0, 2.06196551391123, 0, 0.196308554696348, 0, 0.130988474418466, 0.0653200804500604, 0.196308554696348, 0, 0, 0, 0, 0, 0.196308554696348, 0, 0, 0, 0, 0, 0, 0.196308554696348, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.1562946831685, 0, 0, 0, 0, 0, 0
10.2666666666667, 21.0095346016538, 6.86781323274522, 60.8924472928666, 63.972429784536, 20.8194209999944, 6.8429310766988, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.190171637150461, 0.0249942104600039, 2.06196551391123, 0.273893470771082, 0.190171637150461, 0.0249942104600039, 0, 0, 2.06196551391123, 0, 0.190171637150461, 0, 0.12710784536234, 0.0630637919505997, 0.190171637150461, 0, 0, 0, 0, 0, 0.190171637150461, 0, 0, 0, 0, 0, 0, 0.190171637150461, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.8194209999944, 0, 0, 0, 0, 0, 0
10.2833333333333, 24.2312222240286, 7.92263990603075, 60.8924472928666, 63.972429784536, 24.0032780414544, 7.8896183438154, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.228114988262031, 0.032207794385498, 2.06196551391123, 0.273893470771082, 0.228114988262031, 0.032207794385498, 0, 0, 2.06196551391123, 0, 0.228114988262031, 0, 0.173394115687345, 0.0547208728133162, 0.228114988262031, 0, 0, 0, 0, 0, 0.228114988262031, 0, 0, 0, 0, 0, 0, 0.228114988262031, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.0032780414544, 0, 0, 0, 0, 0, 0
10.3, 26.0628375271131, 8.50582537983595, 60.8924472928666, 63.972429784536, 25.7503248051412, 8.46370199664146, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.312089455931732, 0.0422984153837209, 2.06196551391123, 0.273893470771082, 0.312089455931732, 0.0422984153837209, 0, 0, 2.06196551391123, 0, 0.312089455931732, 0, 0.221386307607499, 0.0907031486336176, 0.312089455931732, 0, 0, 0, 0, 0, 0.312089455931732, 0, 0, 0, 0, 0, 0, 0.312089455931732, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.7503248051412, 0, 0, 0, 0, 0, 0
10.3166666666667, 28.3073851101745, 9.23374054862747, 60.8924472928666, 63.972429784536, 27.9466754032462, 9.18563841697175, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.360618455962737, 0.0481766024830946, 2.06196551391123, 0.273893470771082, 0.360618455962737, 0.0481766024830946, 0, 0, 2.06196551391123, 0, 0.360618455962737, 0, 0.250522797619691, 0.110095658695481, 0.360618455962737, 0, 0, 0, 0, 0, 0.360618455962737, 0, 0, 0, 0, 0, 0, 0.360618455962737, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.9466754032462, 0, 0, 0, 0, 0, 0
10.3333333333333, 38.7446788397017, 12.4909265274677, 60.8924472928666, 63.972429784536, 37.5706850857476, 12.3490029835172, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 1.1739333420388, 0.141997481560135, 2.06196551391123, 0.273893470771082, 1.1739333420388, 0.141997481560135, 0, 0, 2.06196551391123, 0, 1.1739333420388, 0, 0.628368788541435, 0.545564554389173, 1.1739333420388, 0, 0, 0, 0, 0, 1.1739333420388, 0, 0, 0, 0, 0, 0, 1.1739333420388, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.5706850857476, 0, 0, 0, 0, 0, 0
10.35, 36.7642327254723, 11.8704839369971, 60.8924472928666, 63.972429784536, 35.7321015555608, 11.744565501014, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 1.03210354676079, 0.125891841798976, 2.06196551391123, 0.273893470771082, 1.03210354676079, 0.125891841798976, 0, 0, 2.06196551391123, 0, 1.03210354676079, 0, 0.559375194543687, 0.472728353009061, 1.03210354676079, 0, 0, 0, 0, 0, 1.03210354676079, 0, 0, 0, 0, 0, 0, 1.03210354676079, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.7321015555608, 0, 0, 0, 0, 0, 0
10.3666666666667, 36.8825528069879, 11.9104027659193, 60.8924472928666, 63.972429784536, 35.8544329620088, 11.7847742173838, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 1.02808774719054, 0.125561482816636, 2.06196551391123, 0.273893470771082, 1.02808774719054, 0.125561482816636, 0, 0, 2.06196551391123, 0, 1.02808774719054, 0, 0.55931768827759, 0.468770059705515, 1.02808774719054, 0, 0, 0, 0, 0, 1.02808774719054, 0, 0, 0, 0, 0, 0, 1.02808774719054, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.8544329620088, 0, 0, 0, 0, 0, 0
10.3833333333333, 28.7577299520305, 9.40212534890619, 60.8924472928666, 63.972429784536, 28.4778270594758, 9.36017165845805, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.279999405879227, 0.0419020746818658, 2.06196551391123, 0.273893470771082, 0.279999405879227, 0.0419020746818658, 0, 0, 2.06196551391123, 0, 0.279999405879227, 0, 0.235173170608304, 0.0448262355525735, 0.279999405879227, 0, 0, 0, 0, 0, 0.279999405879227, 0, 0, 0, 0, 0, 0, 0.279999405879227, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.4778270594758, 0, 0, 0, 0, 0, 0
10.4, 28.78039260518, 9.40985142672407, 60.8924472928666, 63.972429784536, 28.5013212300597, 9.36791161317886, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.279142305776946, 0.0419513172671442, 2.06196551391123, 0.273893470771082, 0.279142305776946, 0.0419513172671442, 0, 0, 2.06196551391123, 0, 0.279142305776946, 0, 0.235611551678895, 0.0435307543782466, 0.279142305776946, 0, 0, 0, 0, 0, 0.279142305776946, 0, 0, 0, 0, 0, 0, 0.279142305776946, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.5013212300597, 0, 0, 0, 0, 0, 0
10.4166666666667, 28.8891047061575, 9.44558971026553, 60.8924472928666, 63.972429784536, 28.6098457657847, 9.40359737355821, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.279274075451692, 0.0419898970683672, 2.06196551391123, 0.273893470771082, 0.279274075451692, 0.0419898970683672, 0, 0, 2.06196551391123, 0, 0.279274075451692, 0, 0.2359254605853, 0.043348615146643, 0.279274075451692, 0, 0, 0, 0, 0, 0.279274075451692, 0, 0, 0, 0, 0, 0, 0.279274075451692, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.6098457657847, 0, 0, 0, 0, 0, 0
10.4333333333333, 24.67389887437, 8.07921064691601, 60.8924472928666, 63.972429784536, 24.4981078943195, 8.05213573036744, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.175801867537123, 0.0270382871801037, 2.06196551391123, 0.273893470771082, 0.175801867537123, 0.0270382871801037, 0, 0, 2.06196551391123, 0, 0.175801867537123, 0, 0.152910099124264, 0.0228917685670058, 0.175801867537123, 0, 0, 0, 0, 0, 0.175801867537123, 0, 0, 0, 0, 0, 0, 0.175801867537123, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.4981078943195, 0, 0, 0, 0, 0, 0
10.45, 24.7256512825666, 8.09611833230028, 60.8924472928666, 63.972429784536, 24.5493833534471, 8.0689927902885, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.176272655750112, 0.0271432192067209, 2.06196551391123, 0.273893470771082, 0.176272655750112, 0.0271432192067209, 0, 0, 2.06196551391123, 0, 0.176272655750112, 0, 0.153649757137555, 0.0226228987679494, 0.176272655750112, 0, 0, 0, 0, 0, 0.176272655750112, 0, 0, 0, 0, 0, 0, 0.176272655750112, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.5493833534471, 0, 0, 0, 0, 0, 0
10.4666666666667, 25.1942090624639, 8.2497759805572, 60.8924472928666, 63.972429784536, 25.0145416085827, 8.22187783409542, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.179799035310461, 0.0279148915203376, 2.06196551391123, 0.273893470771082, 0.179799035310461, 0.0279148915203376, 0, 0, 2.06196551391123, 0, 0.179799035310461, 0, 0.158464431844076, 0.0213346036251174, 0.179799035310461, 0, 0, 0, 0, 0, 0.179799035310461, 0, 0, 0, 0, 0, 0, 0.179799035310461, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.0145416085827, 0, 0, 0, 0, 0, 0
10.4833333333333, 25.1084670848532, 8.22182950264744, 60.8924472928666, 63.972429784536, 24.9298811917338, 8.19406025406732, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.178560275063434, 0.027713863294834, 2.06196551391123, 0.273893470771082, 0.178560275063434, 0.027713863294834, 0, 0, 2.06196551391123, 0, 0.178560275063434, 0, 0.157309406839935, 0.0212508683806287, 0.178560275063434, 0, 0, 0, 0, 0, 0.178560275063434, 0, 0, 0, 0, 0, 0, 0.178560275063434, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.9298811917338, 0, 0, 0, 0, 0, 0
10.5, 27.2750836345181, 8.93300987331343, 60.8924472928666, 63.972429784536, 27.091647809857, 8.90454916981746, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.183719938832163, 0.0283998607333388, 2.06196551391123, 0.273893470771082, 0.183719938832163, 0.0283998607333388, 0, 0, 2.06196551391123, 0, 0.183719938832163, 0, 0.162600093627431, 0.021119845357823, 0.183719938832163, 0, 0, 0, 0, 0, 0.183719938832163, 0, 0, 0, 0, 0, 0, 0.183719938832163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.091647809857, 0, 0, 0, 0, 0, 0
10.5166666666667, 26.6727162673436, 8.73574783196105, 60.8924472928666, 63.972429784536, 26.4945552846615, 8.70834994582251, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.178107109375077, 0.0274935072266052, 2.06196551391123, 0.273893470771082, 0.178107109375077, 0.0274935072266052, 0, 0, 2.06196551391123, 0, 0.178107109375077, 0, 0.157050286426845, 0.0210568230951261, 0.178107109375077, 0, 0, 0, 0, 0, 0.178107109375077, 0, 0, 0, 0, 0, 0, 0.178107109375077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.4945552846615, 0, 0, 0, 0, 0, 0
10.5333333333333, 26.0931504299729, 8.54630246049578, 60.8924472928666, 63.972429784536, 25.9206673803058, 8.51971915945852, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.172347552657133, 0.0265177656912045, 2.06196551391123, 0.273893470771082, 0.172347552657133, 0.0265177656912045, 0, 0, 2.06196551391123, 0, 0.172347552657133, 0, 0.151494414291526, 0.020853138507863, 0.172347552657133, 0, 0, 0, 0, 0, 0.172347552657133, 0, 0, 0, 0, 0, 0, 0.172347552657133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.9206673803058, 0, 0, 0, 0, 0, 0
10.55, 23.8602158848065, 7.81208062294913, 60.8924472928666, 63.972429784536, 23.6871134770538, 7.78563716269296, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.172720341755186, 0.0265218553492155, 2.06196551391123, 0.273893470771082, 0.172720341755186, 0.0265218553492155, 0, 0, 2.06196551391123, 0, 0.172720341755186, 0, 0.148972505640266, 0.0237478362673302, 0.172720341755186, 0, 0, 0, 0, 0, 0.172720341755186, 0, 0, 0, 0, 0, 0, 0.172720341755186, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.6871134770538, 0, 0, 0, 0, 0, 0
10.5666666666667, 24.1563898865058, 7.9088310722496, 60.8924472928666, 63.972429784536, 23.9797705524964, 7.88176484141086, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.176639882524906, 0.0270971830507364, 2.06196551391123, 0.273893470771082, 0.176639882524906, 0.0270971830507364, 0, 0, 2.06196551391123, 0, 0.176639882524906, 0, 0.15201574194657, 0.0246241407350514, 0.176639882524906, 0, 0, 0, 0, 0, 0.176639882524906, 0, 0, 0, 0, 0, 0, 0.176639882524906, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.9797705524964, 0, 0, 0, 0, 0, 0
10.5833333333333, 23.8498744278081, 7.80842869323567, 60.8924472928666, 63.972429784536, 23.6755952254556, 7.78180362169007, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.174162054317855, 0.0266084898629065, 2.06196551391123, 0.273893470771082, 0.174162054317855, 0.0266084898629065, 0, 0, 2.06196551391123, 0, 0.174162054317855, 0, 0.149079120316553, 0.025082934157035, 0.174162054317855, 0, 0, 0, 0, 0, 0.174162054317855, 0, 0, 0, 0, 0, 0, 0.174162054317855, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.6755952254556, 0, 0, 0, 0, 0, 0
10.6, 23.2217378995831, 7.60325845323374, 60.8924472928666, 63.972429784536, 23.0551473388936, 7.57786386454201, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.16650408849353, 0.0254040232228501, 2.06196551391123, 0.273893470771082, 0.16650408849353, 0.0254040232228501, 0, 0, 2.06196551391123, 0, 0.16650408849353, 0, 0.142392884453101, 0.0241112041880318, 0.16650408849353, 0, 0, 0, 0, 0, 0.16650408849353, 0, 0, 0, 0, 0, 0, 0.16650408849353, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.0551473388936, 0, 0, 0, 0, 0, 0
10.6166666666667, 17.8271280422702, 5.83548825195939, 60.8924472928666, 63.972429784536, 17.7018412589909, 5.81832616214377, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.125273280262825, 0.0172015999605104, 2.06196551391123, 0.273893470771082, 0.125273280262825, 0.0172015999605104, 0, 0, 2.06196551391123, 0, 0.125273280262825, 0, 0.0887589050947628, 0.0365143752435932, 0.125273280262825, 0, 0, 0, 0, 0, 0.125273280262825, 0, 0, 0, 0, 0, 0, 0.125273280262825, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.7018412589909, 0, 0, 0, 0, 0, 0
10.6333333333333, 21.6684443040893, 7.09192260917971, 60.8924472928666, 63.972429784536, 21.503012419238, 7.06746952025794, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.166312447971149, 0.0242603784859517, 2.06196551391123, 0.273893470771082, 0.166312447971149, 0.0242603784859517, 0, 0, 2.06196551391123, 0, 0.166312447971149, 0, 0.130371164061624, 0.035941284008507, 0.166312447971149, 0, 0, 0, 0, 0, 0.166312447971149, 0, 0, 0, 0, 0, 0, 0.166312447971149, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.503012419238, 0, 0, 0, 0, 0, 0
10.65, 19.0432510588528, 6.23723382972477, 60.8924472928666, 63.972429784536, 18.922434773109, 6.21951585271929, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.12077684929945, 0.0177089223086254, 2.06196551391123, 0.273893470771082, 0.12077684929945, 0.0177089223086254, 0, 0, 2.06196551391123, 0, 0.12077684929945, 0, 0.0957177159668387, 0.0250591334330094, 0.12077684929945, 0, 0, 0, 0, 0, 0.12077684929945, 0, 0, 0, 0, 0, 0, 0.12077684929945, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.922434773109, 0, 0, 0, 0, 0, 0
10.6666666666667, 22.3564186786716, 7.30465256095466, 60.8924472928666, 63.972429784536, 22.1250602597676, 7.27217148404471, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.23133091149784, 0.0324926113338146, 2.06196551391123, 0.273893470771082, 0.23133091149784, 0.0324926113338146, 0, 0, 2.06196551391123, 0, 0.23133091149784, 0, 0.157530747498021, 0.0738001641825577, 0.23133091149784, 0, 0, 0, 0, 0, 0.23133091149784, 0, 0, 0, 0, 0, 0, 0.23133091149784, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.1250602597676, 0, 0, 0, 0, 0, 0
10.6833333333333, 19.8010933344174, 6.4630513819343, 60.8924472928666, 63.972429784536, 19.5735339856198, 6.43341199723388, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.227001298589198, 0.029974553883405, 2.06196551391123, 0.273893470771082, 0.227001298589198, 0.029974553883405, 0, 0, 2.06196551391123, 0, 0.227001298589198, 0, 0.135924686752308, 0.0910766119850773, 0.227001298589198, 0, 0, 0, 0, 0, 0.227001298589198, 0, 0, 0, 0, 0, 0, 0.227001298589198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.5735339856198, 0, 0, 0, 0, 0, 0
10.7, 17.8586975680841, 5.82625204275306, 60.8924472928666, 63.972429784536, 17.6430061990883, 5.79899795722813, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.215658079389677, 0.0272353405869421, 2.06196551391123, 0.273893470771082, 0.215658079389677, 0.0272353405869421, 0, 0, 2.06196551391123, 0, 0.215658079389677, 0, 0.117402973799705, 0.098255105738132, 0.215658079389677, 0, 0, 0, 0, 0, 0.215658079389677, 0, 0, 0, 0, 0, 0, 0.215658079389677, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.6430061990883, 0, 0, 0, 0, 0, 0
10.7166666666667, 19.3489535255945, 6.32502123150583, 60.8924472928666, 63.972429784536, 19.1707682750921, 6.30114199304899, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.178493878116322, 0.0234224412000217, 2.06196551391123, 0.273893470771082, 0.178493878116322, 0.0234224412000217, 0, 0, 2.06196551391123, 0, 0.178493878116322, 0, 0.111074267166239, 0.0674196110939007, 0.178493878116322, 0, 0, 0, 0, 0, 0.178493878116322, 0, 0, 0, 0, 0, 0, 0.178493878116322, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.1707682750921, 0, 0, 0, 0, 0, 0
10.7333333333333, 30.8604491051002, 10.0633263549848, 60.8924472928666, 63.972429784536, 30.4476744136751, 10.0077100762924, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.412768420079915, 0.0555290544775671, 2.06196551391123, 0.273893470771082, 0.412768420079915, 0.0555290544775671, 0, 0, 2.06196551391123, 0, 0.412768420079915, 0, 0.281087812099756, 0.131680608388896, 0.412768420079915, 0, 0, 0, 0, 0, 0.412768420079915, 0, 0, 0, 0, 0, 0, 0.412768420079915, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.4476744136751, 0, 0, 0, 0, 0, 0
10.75, 31.0603325012496, 10.1297767383864, 60.8924472928666, 63.972429784536, 30.6508311242034, 10.0744347263101, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.409602308995442, 0.0553335738658155, 2.06196551391123, 0.273893470771082, 0.409602308995442, 0.0553335738658155, 0, 0, 2.06196551391123, 0, 0.409602308995442, 0, 0.281253349819001, 0.12834895958313, 0.409602308995442, 0, 0, 0, 0, 0, 0.409602308995442, 0, 0, 0, 0, 0, 0, 0.409602308995442, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.6508311242034, 0, 0, 0, 0, 0, 0
10.7666666666667, 26.9152816203239, 8.78176218231171, 60.8924472928666, 63.972429784536, 26.5790461095473, 8.73611706985023, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.336039675959479, 0.0455943818399215, 2.06196551391123, 0.273893470771082, 0.336039675959479, 0.0455943818399215, 0, 0, 2.06196551391123, 0, 0.336039675959479, 0, 0.228818835194596, 0.107220841093262, 0.336039675959479, 0, 0, 0, 0, 0, 0.336039675959479, 0, 0, 0, 0, 0, 0, 0.336039675959479, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.5790461095473, 0, 0, 0, 0, 0, 0
10.7833333333333, 19.4784004959539, 6.36996597861588, 60.8924472928666, 63.972429784536, 19.3092906121963, 6.34663283238016, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.169087886995954, 0.0234123516610029, 2.06196551391123, 0.273893470771082, 0.169087886995954, 0.0234123516610029, 0, 0, 2.06196551391123, 0, 0.169087886995954, 0, 0.114720863313404, 0.0543670238402066, 0.169087886995954, 0, 0, 0, 0, 0, 0.169087886995954, 0, 0, 0, 0, 0, 0, 0.169087886995954, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.3092906121963, 0, 0, 0, 0, 0, 0
10.8, 19.414513207652, 6.34981251546574, 60.8924472928666, 63.972429784536, 19.2493159222525, 6.32693113981206, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.165244481995756, 0.0228580016988197, 2.06196551391123, 0.273893470771082, 0.165244481995756, 0.0228580016988197, 0, 0, 2.06196551391123, 0, 0.165244481995756, 0, 0.112901969325332, 0.0523425128249425, 0.165244481995756, 0, 0, 0, 0, 0, 0.165244481995756, 0, 0, 0, 0, 0, 0, 0.165244481995756, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.2493159222525, 0, 0, 0, 0, 0, 0
10.8166666666667, 19.156989644794, 6.26598975804714, 60.8924472928666, 63.972429784536, 18.9965187812061, 6.24382425220629, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.160461912999551, 0.0221823684822758, 2.06196551391123, 0.273893470771082, 0.160461912999551, 0.0221823684822758, 0, 0, 2.06196551391123, 0, 0.160461912999551, 0, 0.109486689871437, 0.0509752232769508, 0.160461912999551, 0, 0, 0, 0, 0, 0.160461912999551, 0, 0, 0, 0, 0, 0, 0.160461912999551, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.9965187812061, 0, 0, 0, 0, 0, 0
10.8333333333333, 19.1418669751651, 6.26010549162645, 60.8924472928666, 63.972429784536, 18.9779829822778, 6.23773589787385, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.163845508575132, 0.0224458194403967, 2.06196551391123, 0.273893470771082, 0.163845508575132, 0.0224458194403967, 0, 0, 2.06196551391123, 0, 0.163845508575132, 0, 0.109897535644965, 0.0539479730790728, 0.163845508575132, 0, 0, 0, 0, 0, 0.163845508575132, 0, 0, 0, 0, 0, 0, 0.163845508575132, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.9779829822778, 0, 0, 0, 0, 0, 0
10.85, 16.2896080157535, 5.33309597656322, 60.8924472928666, 63.972429784536, 16.173234855884, 5.31592139782079, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.116196441536663, 0.0168105521957396, 2.06196551391123, 0.273893470771082, 0.116196441536663, 0.0168105521957396, 0, 0, 2.06196551391123, 0, 0.116196441536663, 0, 0.0821918729616888, 0.0340045686847987, 0.116196441536663, 0, 0, 0, 0, 0, 0.116196441536663, 0, 0, 0, 0, 0, 0, 0.116196441536663, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.173234855884, 0, 0, 0, 0, 0, 0
10.8666666666667, 16.5528112383897, 5.41905756539551, 60.8924472928666, 63.972429784536, 16.4350587334938, 5.40196403472268, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.11777410292483, 0.0170410110436759, 2.06196551391123, 0.273893470771082, 0.11777410292483, 0.0170410110436759, 0, 0, 2.06196551391123, 0, 0.11777410292483, 0, 0.0839775538634855, 0.0337965491739688, 0.11777410292483, 0, 0, 0, 0, 0, 0.11777410292483, 0, 0, 0, 0, 0, 0, 0.11777410292483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.4350587334938, 0, 0, 0, 0, 0, 0
10.8833333333333, 16.8265411504334, 5.51015384986028, 60.8924472928666, 63.972429784536, 16.7132202696118, 5.49333545572852, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.113547621186694, 0.0167997188148625, 2.06196551391123, 0.273893470771082, 0.113547621186694, 0.0167997188148625, 0, 0, 2.06196551391123, 0, 0.113547621186694, 0, 0.0847389200612868, 0.0288087012356023, 0.113547621186694, 0, 0, 0, 0, 0, 0.113547621186694, 0, 0, 0, 0, 0, 0, 0.113547621186694, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.7132202696118, 0, 0, 0, 0, 0, 0
10.9, 16.8278612477875, 5.51052159997668, 60.8924472928666, 63.972429784536, 16.7142813708153, 5.49371849963306, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.113579944881903, 0.016803058088654, 2.06196551391123, 0.273893470771082, 0.113579944881903, 0.016803058088654, 0, 0, 2.06196551391123, 0, 0.113579944881903, 0, 0.0847644978715692, 0.0288154471205517, 0.113579944881903, 0, 0, 0, 0, 0, 0.113579944881903, 0, 0, 0, 0, 0, 0, 0.113579944881903, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.7142813708153, 0, 0, 0, 0, 0, 0
10.9166666666667, 16.704420190446, 5.47190287228109, 60.8924472928666, 63.972429784536, 16.6000576478405, 5.456125777619, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.104511801782065, 0.0157449738249616, 2.06196551391123, 0.273893470771082, 0.104511801782065, 0.0157449738249616, 0, 0, 2.06196551391123, 0, 0.104511801782065, 0, 0.0808604373727667, 0.0236513645105985, 0.104511801782065, 0, 0, 0, 0, 0, 0.104511801782065, 0, 0, 0, 0, 0, 0, 0.104511801782065, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.6000576478405, 0, 0, 0, 0, 0, 0
10.9333333333333, 21.5355597782261, 7.05199462266768, 60.8924472928666, 63.972429784536, 21.3782118908795, 7.02667483331913, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.157392127047997, 0.0253231104431288, 2.06196551391123, 0.273893470771082, 0.157392127047997, 0.0253231104431288, 0, 0, 2.06196551391123, 0, 0.157392127047997, 0, 0.134656270257426, 0.0227358568917168, 0.157392127047997, 0, 0, 0, 0, 0, 0.157392127047997, 0, 0, 0, 0, 0, 0, 0.157392127047997, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.3782118908795, 0, 0, 0, 0, 0, 0
10.95, 21.6041665123674, 7.07460003411547, 60.8924472928666, 63.972429784536, 21.4467747941134, 7.04920875004704, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.157383117471573, 0.0253787145325611, 2.06196551391123, 0.273893470771082, 0.157383117471573, 0.0253787145325611, 0, 0, 2.06196551391123, 0, 0.157383117471573, 0, 0.13515713424456, 0.0222259833296565, 0.157383117471573, 0, 0, 0, 0, 0, 0.157383117471573, 0, 0, 0, 0, 0, 0, 0.157383117471573, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.4467747941134, 0, 0, 0, 0, 0, 0
10.9666666666667, 21.4967308437285, 7.03950338785248, 60.8924472928666, 63.972429784536, 21.3407654496279, 7.01436240140979, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.155945998256734, 0.025118133507325, 2.06196551391123, 0.273893470771082, 0.155945998256734, 0.025118133507325, 0, 0, 2.06196551391123, 0, 0.155945998256734, 0, 0.133757448698815, 0.0221885496588178, 0.155945998256734, 0, 0, 0, 0, 0, 0.155945998256734, 0, 0, 0, 0, 0, 0, 0.155945998256734, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.3407654496279, 0, 0, 0, 0, 0, 0
10.9833333333333, 17.0646279776079, 5.59159236377712, 60.8924472928666, 63.972429784536, 16.9642208335164, 5.57588431710943, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.100328672866855, 0.015684154975353, 2.06196551391123, 0.273893470771082, 0.100328672866855, 0.015684154975353, 0, 0, 2.06196551391123, 0, 0.100328672866855, 0, 0.0825262931577226, 0.0178023798077596, 0.100328672866855, 0, 0, 0, 0, 0, 0.100328672866855, 0, 0, 0, 0, 0, 0, 0.100328672866855, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.9642208335164, 0, 0, 0, 0, 0, 0
11, 14.2080559950288, 4.65903712575195, 60.8924472928666, 63.972429784536, 14.1456310487791, 4.64945171872858, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0624281768588752, 0.00954858716027494, 2.06196551391123, 0.273893470771082, 0.0624281768588752, 0.00954858716027494, 0, 0, 2.06196551391123, 0, 0.0624281768588752, 0, 0.0519868217233354, 0.0104413551917327, 0.0624281768588752, 0, 0, 0, 0, 0, 0.0624281768588752, 0, 0, 0, 0, 0, 0, 0.0624281768588752, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.1456310487791, 0, 0, 0, 0, 0, 0
11.0166666666667, 14.019892508115, 4.59739816171243, 60.8924472928666, 63.972429784536, 13.9596931770784, 4.58831035265196, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0600506701779061, 0.00914050057309855, 2.06196551391123, 0.273893470771082, 0.0600506701779061, 0.00914050057309855, 0, 0, 2.06196551391123, 0, 0.0600506701779061, 0, 0.0499230936341093, 0.0101275765999686, 0.0600506701779061, 0, 0, 0, 0, 0, 0.0600506701779061, 0, 0, 0, 0, 0, 0, 0.0600506701779061, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.9596931770784, 0, 0, 0, 0, 0, 0
11.0333333333333, 14.869343772105, 4.87631002869678, 60.8924472928666, 63.972429784536, 14.8064800579119, 4.86663829842054, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0630788436121969, 0.00973641762150788, 2.06196551391123, 0.273893470771082, 0.0630788436121969, 0.00973641762150788, 0, 0, 2.06196551391123, 0, 0.0630788436121969, 0, 0.0538799640868603, 0.00919887958469003, 0.0630788436121969, 0, 0, 0, 0, 0, 0.0630788436121969, 0, 0, 0, 0, 0, 0, 0.0630788436121969, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.8064800579119, 0, 0, 0, 0, 0, 0
11.05, 15.2980778084057, 5.01688971041272, 60.8924472928666, 63.972429784536, 15.2325159211361, 5.00666988659733, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0657067489766958, 0.0103219953257998, 2.06196551391123, 0.273893470771082, 0.0657067489766958, 0.0103219953257998, 0, 0, 2.06196551391123, 0, 0.0657067489766958, 0, 0.0573393003284722, 0.0083674487112522, 0.0657067489766958, 0, 0, 0, 0, 0, 0.0657067489766958, 0, 0, 0, 0, 0, 0, 0.0657067489766958, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.2325159211361, 0, 0, 0, 0, 0, 0
11.0666666666667, 16.6430699629983, 5.45586121125343, 60.8924472928666, 63.972429784536, 16.5592002562426, 5.44278022056441, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0839158826212724, 0.0128796373095698, 2.06196551391123, 0.273893470771082, 0.0839158826212724, 0.0128796373095698, 0, 0, 2.06196551391123, 0, 0.0839158826212724, 0, 0.0693743528581392, 0.014541529842393, 0.0839158826212724, 0, 0, 0, 0, 0, 0.0839158826212724, 0, 0, 0, 0, 0, 0, 0.0839158826212724, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.5592002562426, 0, 0, 0, 0, 0, 0
11.0833333333333, 16.6409102720643, 5.45517011186976, 60.8924472928666, 63.972429784536, 16.5582547948065, 5.44244046191618, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0826977785253737, 0.0127207170164556, 2.06196551391123, 0.273893470771082, 0.0826977785253737, 0.0127207170164556, 0, 0, 2.06196551391123, 0, 0.0826977785253737, 0, 0.0687513761772479, 0.0139464024252842, 0.0826977785253737, 0, 0, 0, 0, 0, 0.0826977785253737, 0, 0, 0, 0, 0, 0, 0.0826977785253737, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.5582547948065, 0, 0, 0, 0, 0, 0
11.1, 16.5420658962249, 5.42309026955095, 60.8924472928666, 63.972429784536, 16.4618800558731, 5.41074639447521, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0802007844720753, 0.0124130132952039, 2.06196551391123, 0.273893470771082, 0.0802007844720753, 0.0124130132952039, 0, 0, 2.06196551391123, 0, 0.0802007844720753, 0, 0.0675021508572176, 0.0126986336904303, 0.0802007844720753, 0, 0, 0, 0, 0, 0.0802007844720753, 0, 0, 0, 0, 0, 0, 0.0802007844720753, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.4618800558731, 0, 0, 0, 0, 0, 0
11.1166666666667, 13.3419200288862, 4.37552812393517, 60.8924472928666, 63.972429784536, 13.2882629027793, 4.36765037249638, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0536489868135948, 0.00792804413283802, 2.06196551391123, 0.273893470771082, 0.0536489868135948, 0.00792804413283802, 0, 0, 2.06196551391123, 0, 0.0536489868135948, 0, 0.0414976036056516, 0.0121513832467668, 0.0536489868135948, 0, 0, 0, 0, 0, 0.0536489868135948, 0, 0, 0, 0, 0, 0, 0.0536489868135948, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.2882629027793, 0, 0, 0, 0, 0, 0
11.1333333333333, 26.4931289017294, 8.60274910109482, 60.8924472928666, 63.972429784536, 25.9924144236809, 8.54335403761025, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.50078457900263, 0.0594139810673985, 2.06196551391123, 0.273893470771082, 0.50078457900263, 0.0594139810673985, 0, 0, 2.06196551391123, 0, 0.50078457900263, 0, 0.283817673124461, 0.216966905935683, 0.50078457900263, 0, 0, 0, 0, 0, 0.50078457900263, 0, 0, 0, 0, 0, 0, 0.50078457900263, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.9924144236809, 0, 0, 0, 0, 0, 0
11.15, 26.1878788465318, 8.50101220969258, 60.8924472928666, 63.972429784536, 25.6811846413875, 8.44099894558997, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.506686380703226, 0.0599973768644194, 2.06196551391123, 0.273893470771082, 0.506686380703226, 0.0599973768644194, 0, 0, 2.06196551391123, 0, 0.506686380703226, 0, 0.284951658065584, 0.221734722692464, 0.506686380703226, 0, 0, 0, 0, 0, 0.506686380703226, 0, 0, 0, 0, 0, 0, 0.506686380703226, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.6811846413875, 0, 0, 0, 0, 0, 0
11.1666666666667, 26.3226533789419, 8.55069241014718, 60.8924472928666, 63.972429784536, 25.8383612226848, 8.4926161789289, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.484347370487415, 0.0581657289371649, 2.06196551391123, 0.273893470771082, 0.484347370487415, 0.0581657289371649, 0, 0, 2.06196551391123, 0, 0.484347370487415, 0, 0.279609237638204, 0.204738132909978, 0.484347370487415, 0, 0, 0, 0, 0, 0.484347370487415, 0, 0, 0, 0, 0, 0, 0.484347370487415, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.8383612226848, 0, 0, 0, 0, 0, 0
11.1833333333333, 13.5073092344245, 4.43066408593647, 60.8924472928666, 63.972429784536, 13.4552070905095, 4.42254904537361, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0519056612091964, 0.00809279189516558, 2.06196551391123, 0.273893470771082, 0.0519056612091964, 0.00809279189516558, 0, 0, 2.06196551391123, 0, 0.0519056612091964, 0, 0.0432340057533027, 0.00867165549517066, 0.0519056612091964, 0, 0, 0, 0, 0, 0.0519056612091964, 0, 0, 0, 0, 0, 0, 0.0519056612091964, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.4552070905095, 0, 0, 0, 0, 0, 0
11.2, 15.0335207954549, 4.92938549958868, 60.8924472928666, 63.972429784536, 14.966295592224, 4.91910285116871, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0679990921022993, 0.0103741215873622, 2.06196551391123, 0.273893470771082, 0.0679990921022993, 0.0103741215873622, 0, 0, 2.06196551391123, 0, 0.0679990921022993, 0, 0.0550641706652909, 0.0129349214762563, 0.0679990921022993, 0, 0, 0, 0, 0, 0.0679990921022993, 0, 0, 0, 0, 0, 0, 0.0679990921022993, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.966295592224, 0, 0, 0, 0, 0, 0
11.2166666666667, 14.8536068478846, 4.87007482561018, 60.8924472928666, 63.972429784536, 14.785961190724, 4.85993380487451, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0675715755100605, 0.0101640381377759, 2.06196551391123, 0.273893470771082, 0.0675715755100605, 0.0101640381377759, 0, 0, 2.06196551391123, 0, 0.0675715755100605, 0, 0.0535619442052696, 0.0140096313432623, 0.0675715755100605, 0, 0, 0, 0, 0, 0.0675715755100605, 0, 0, 0, 0, 0, 0, 0.0675715755100605, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.785961190724, 0, 0, 0, 0, 0, 0
