"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
11.2333333333333, 14.7627061850998, 4.83922608313658, 60.8924472928666, 63.972429784536, 14.6914051492952, 4.82883637842211, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0714111497632653, 0.0104487851183459, 2.06196551391123, 0.273893470771082, 0.0714111497632653, 0.0104487851183459, 0, 0, 2.06196551391123, 0, 0.0714111497632653, 0, 0.0538888598002538, 0.0175222899979244, 0.0714111497632653, 0, 0, 0, 0, 0, 0.0714111497632653, 0, 0, 0, 0, 0, 0, 0.0714111497632653, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.6914051492952, 0, 0, 0, 0, 0, 0
11.25, 14.1453967447817, 4.63910956625077, 60.8924472928666, 63.972429784536, 14.0869168283822, 4.6302520586482, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0578302296762557, 0.0087335296258985, 2.06196551391123, 0.273893470771082, 0.0578302296762557, 0.0087335296258985, 0, 0, 2.06196551391123, 0, 0.0578302296762557, 0, 0.0460480558572752, 0.011782173856789, 0.0578302296762557, 0, 0, 0, 0, 0, 0.0578302296762557, 0, 0, 0, 0, 0, 0, 0.0578302296762557, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.0869168283822, 0, 0, 0, 0, 0, 0
11.2666666666667, 18.6310755311176, 6.0943769962446, 60.8924472928666, 63.972429784536, 18.4757598694472, 6.07269182993921, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.155347243015741, 0.0216854003870303, 2.06196551391123, 0.273893470771082, 0.155347243015741, 0.0216854003870303, 0, 0, 2.06196551391123, 0, 0.155347243015741, 0, 0.103741241345515, 0.0516060017084673, 0.155347243015741, 0, 0, 0, 0, 0, 0.155347243015741, 0, 0, 0, 0, 0, 0, 0.155347243015741, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.4757598694472, 0, 0, 0, 0, 0, 0
11.2833333333333, 18.1017621490882, 5.92249111262113, 60.8924472928666, 63.972429784536, 17.9572712082483, 5.9022836351233, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.144326144798634, 0.0201937248606017, 2.06196551391123, 0.273893470771082, 0.144326144798634, 0.0201937248606017, 0, 0, 2.06196551391123, 0, 0.144326144798634, 0, 0.0968838759614428, 0.0474422688742924, 0.144326144798634, 0, 0, 0, 0, 0, 0.144326144798634, 0, 0, 0, 0, 0, 0, 0.144326144798634, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.9572712082483, 0, 0, 0, 0, 0, 0
11.3, 18.9206243445202, 6.1908251531095, 60.8924472928666, 63.972429784536, 18.7702367346412, 6.1695600704057, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.150533284272418, 0.0213492594634394, 2.06196551391123, 0.273893470771082, 0.150533284272418, 0.0213492594634394, 0, 0, 2.06196551391123, 0, 0.150533284272418, 0, 0.103856882337021, 0.0466764019800316, 0.150533284272418, 0, 0, 0, 0, 0, 0.150533284272418, 0, 0, 0, 0, 0, 0, 0.150533284272418, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.7702367346412, 0, 0, 0, 0, 0, 0
11.3166666666667, 18.6651193058372, 6.10839188675624, 60.8924472928666, 63.972429784536, 18.5226045817587, 6.0881031436067, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.142378443965191, 0.0202705932333595, 2.06196551391123, 0.273893470771082, 0.142378443965191, 0.0202705932333595, 0, 0, 2.06196551391123, 0, 0.142378443965191, 0, 0.0994276868900375, 0.0429507571199885, 0.142378443965191, 0, 0, 0, 0, 0, 0.142378443965191, 0, 0, 0, 0, 0, 0, 0.142378443965191, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.5226045817587, 0, 0, 0, 0, 0, 0
11.3333333333333, 19.3887829734803, 6.34537992597392, 60.8924472928666, 63.972429784536, 19.240785749418, 6.32419243520141, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.148102448255801, 0.0212382008592204, 2.06196551391123, 0.273893470771082, 0.148102448255801, 0.0212382008592204, 0, 0, 2.06196551391123, 0, 0.148102448255801, 0, 0.105245774059574, 0.0428566742476995, 0.148102448255801, 0, 0, 0, 0, 0, 0.148102448255801, 0, 0, 0, 0, 0, 0, 0.148102448255801, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.240785749418, 0, 0, 0, 0, 0, 0
11.35, 21.5797985434422, 7.05878645783169, 60.8924472928666, 63.972429784536, 21.4017286474248, 7.03435597068488, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.178425071879068, 0.0244318923013343, 2.06196551391123, 0.273893470771082, 0.178425071879068, 0.0244318923013343, 0, 0, 2.06196551391123, 0, 0.178425071879068, 0, 0.121532679748201, 0.0568923921806688, 0.178425071879068, 0, 0, 0, 0, 0, 0.178425071879068, 0, 0, 0, 0, 0, 0, 0.178425071879068, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.4017286474248, 0, 0, 0, 0, 0, 0
11.3666666666667, 21.7266886131526, 7.10630864080131, 60.8924472928666, 63.972429784536, 21.5449147864418, 7.08146315386275, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.181841016418449, 0.0248566283088691, 2.06196551391123, 0.273893470771082, 0.181841016418449, 0.0248566283088691, 0, 0, 2.06196551391123, 0, 0.181841016418449, 0, 0.123438353185974, 0.0584026632822894, 0.181841016418449, 0, 0, 0, 0, 0, 0.181841016418449, 0, 0, 0, 0, 0, 0, 0.181841016418449, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.5449147864418, 0, 0, 0, 0, 0, 0
11.3833333333333, 21.0401761179172, 6.88179517740791, 60.8924472928666, 63.972429784536, 20.8659793144901, 6.85820590287679, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.174025316600133, 0.0234993731519631, 2.06196551391123, 0.273893470771082, 0.174025316600133, 0.0234993731519631, 0, 0, 2.06196551391123, 0, 0.174025316600133, 0, 0.115971590239796, 0.058053726402937, 0.174025316600133, 0, 0, 0, 0, 0, 0.174025316600133, 0, 0, 0, 0, 0, 0, 0.174025316600133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.8659793144901, 0, 0, 0, 0, 0, 0
11.4, 23.2654707562834, 7.60895469574778, 60.8924472928666, 63.972429784536, 23.0667825349303, 7.58192870673596, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.198898002110297, 0.0271611478854506, 2.06196551391123, 0.273893470771082, 0.198898002110297, 0.0271611478854506, 0, 0, 2.06196551391123, 0, 0.198898002110297, 0, 0.137461291120336, 0.0614367110594425, 0.198898002110297, 0, 0, 0, 0, 0, 0.198898002110297, 0, 0, 0, 0, 0, 0, 0.198898002110297, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.0667825349303, 0, 0, 0, 0, 0, 0
11.4166666666667, 22.5430013769834, 7.37472015560506, 60.8924472928666, 63.972429784536, 22.3604420872402, 7.34934719421148, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.182435238362408, 0.0252397589533247, 2.06196551391123, 0.273893470771082, 0.182435238362408, 0.0252397589533247, 0, 0, 2.06196551391123, 0, 0.182435238362408, 0, 0.128317556778614, 0.054117681644, 0.182435238362408, 0, 0, 0, 0, 0, 0.182435238362408, 0, 0, 0, 0, 0, 0, 0.182435238362408, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.3604420872402, 0, 0, 0, 0, 0, 0
11.4333333333333, 23.0307360385421, 7.53511261326968, 60.8924472928666, 63.972429784536, 22.8465581694159, 7.50926521928829, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.184289880415125, 0.0258544285246698, 2.06196551391123, 0.273893470771082, 0.184289880415125, 0.0258544285246698, 0, 0, 2.06196551391123, 0, 0.184289880415125, 0, 0.132679118422589, 0.0516107620566592, 0.184289880415125, 0, 0, 0, 0, 0, 0.184289880415125, 0, 0, 0, 0, 0, 0, 0.184289880415125, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.8465581694159, 0, 0, 0, 0, 0, 0
11.45, 28.8589881269787, 9.43575920373482, 60.8924472928666, 63.972429784536, 28.5808738891985, 9.39407111461131, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.278079519416603, 0.0416440248726897, 2.06196551391123, 0.273893470771082, 0.278079519416603, 0.0416440248726897, 0, 0, 2.06196551391123, 0, 0.278079519416603, 0, 0.22221774181433, 0.0558617777803683, 0.278079519416603, 0, 0, 0, 0, 0, 0.278079519416603, 0, 0, 0, 0, 0, 0, 0.278079519416603, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.5808738891985, 0, 0, 0, 0, 0, 0
11.4666666666667, 29.1711192540749, 9.53762476341992, 60.8924472928666, 63.972429784536, 28.8886209763394, 9.49521388945003, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.282515774956399, 0.0424204467892089, 2.06196551391123, 0.273893470771082, 0.282515774956399, 0.0424204467892089, 0, 0, 2.06196551391123, 0, 0.282515774956399, 0, 0.226523206566636, 0.0559925685734108, 0.282515774956399, 0, 0, 0, 0, 0, 0.282515774956399, 0, 0, 0, 0, 0, 0, 0.282515774956399, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.8886209763394, 0, 0, 0, 0, 0, 0
11.4833333333333, 29.2674148495769, 9.56933606209069, 60.8924472928666, 63.972429784536, 28.9844620724972, 9.52672735835303, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.282986462112199, 0.0426650559086599, 2.06196551391123, 0.273893470771082, 0.282986462112199, 0.0426650559086599, 0, 0, 2.06196551391123, 0, 0.282986462112199, 0, 0.228456582901592, 0.0545298793969977, 0.282986462112199, 0, 0, 0, 0, 0, 0.282986462112199, 0, 0, 0, 0, 0, 0, 0.282986462112199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.9844620724972, 0, 0, 0, 0, 0, 0
11.5, 20.7199260608202, 6.77961573966419, 60.8924472928666, 63.972429784536, 20.5579893635113, 6.75713790492105, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.161939882389925, 0.0225037189831389, 2.06196551391123, 0.273893470771082, 0.161939882389925, 0.0225037189831389, 0, 0, 2.06196551391123, 0, 0.161939882389925, 0, 0.112474920331987, 0.0494649620986304, 0.161939882389925, 0, 0, 0, 0, 0, 0.161939882389925, 0, 0, 0, 0, 0, 0, 0.161939882389925, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.5579893635113, 0, 0, 0, 0, 0, 0
11.5166666666667, 20.9423178806215, 6.85331126327763, 60.8924472928666, 63.972429784536, 20.7829200889786, 6.83089647101545, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.159384451221629, 0.0223274696588299, 2.06196551391123, 0.273893470771082, 0.159384451221629, 0.0223274696588299, 0, 0, 2.06196551391123, 0, 0.159384451221629, 0, 0.112865853893261, 0.0465185973693947, 0.159384451221629, 0, 0, 0, 0, 0, 0.159384451221629, 0, 0, 0, 0, 0, 0, 0.159384451221629, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.7829200889786, 0, 0, 0, 0, 0, 0
11.5333333333333, 21.0470290951675, 6.88689116657875, 60.8924472928666, 63.972429784536, 20.8835932882829, 6.86413612441945, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.16350292303178, 0.0227820851713933, 2.06196551391123, 0.273893470771082, 0.16350292303178, 0.0227820851713933, 0, 0, 2.06196551391123, 0, 0.16350292303178, 0, 0.114686312059684, 0.0488166110128814, 0.16350292303178, 0, 0, 0, 0, 0, 0.16350292303178, 0, 0, 0, 0, 0, 0, 0.16350292303178, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.8835932882829, 0, 0, 0, 0, 0, 0
11.55, 20.8733185129853, 6.83092951938071, 60.8924472928666, 63.972429784536, 20.7156413048276, 6.80885887590005, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.157576132506494, 0.0220390299268032, 2.06196551391123, 0.273893470771082, 0.157576132506494, 0.0220390299268032, 0, 0, 2.06196551391123, 0, 0.157576132506494, 0, 0.111809315187302, 0.0457668173598978, 0.157576132506494, 0, 0, 0, 0, 0, 0.157576132506494, 0, 0, 0, 0, 0, 0, 0.157576132506494, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.7156413048276, 0, 0, 0, 0, 0, 0
11.5666666666667, 21.3159234234255, 6.97669360926473, 60.8924472928666, 63.972429784536, 21.1580391487967, 6.95424743415073, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.157924767712409, 0.0224258051467565, 2.06196551391123, 0.273893470771082, 0.157924767712409, 0.0224258051467565, 0, 0, 2.06196551391123, 0, 0.157924767712409, 0, 0.114992945819207, 0.0429318219375044, 0.157924767712409, 0, 0, 0, 0, 0, 0.157924767712409, 0, 0, 0, 0, 0, 0, 0.157924767712409, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.1580391487967, 0, 0, 0, 0, 0, 0
11.5833333333333, 25.6547715897011, 8.38696652540413, 60.8924472928666, 63.972429784536, 25.4218572107865, 8.35584412917707, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.233559744487636, 0.0311389094120131, 2.06196551391123, 0.273893470771082, 0.233559744487636, 0.0311389094120131, 0, 0, 2.06196551391123, 0, 0.233559744487636, 0, 0.160214769550093, 0.0733449749898974, 0.233559744487636, 0, 0, 0, 0, 0, 0.233559744487636, 0, 0, 0, 0, 0, 0, 0.233559744487636, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.4218572107865, 0, 0, 0, 0, 0, 0
11.6, 25.7136434922791, 8.40606274490299, 60.8924472928666, 63.972429784536, 25.4798802325189, 8.37481952239415, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.233770897468849, 0.031242603789965, 2.06196551391123, 0.273893470771082, 0.233770897468849, 0.031242603789965, 0, 0, 2.06196551391123, 0, 0.233770897468849, 0, 0.16092725961712, 0.0728436379047122, 0.233770897468849, 0, 0, 0, 0, 0, 0.233770897468849, 0, 0, 0, 0, 0, 0, 0.233770897468849, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.4798802325189, 0, 0, 0, 0, 0, 0
11.6166666666667, 23.3402070581019, 7.63976655181671, 60.8924472928666, 63.972429784536, 23.1739697440311, 7.61691344050302, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.166216428528896, 0.02285343397019, 2.06196551391123, 0.273893470771082, 0.166216428528896, 0.02285343397019, 0, 0, 2.06196551391123, 0, 0.166216428528896, 0, 0.122890839959954, 0.0433255886213182, 0.166216428528896, 0, 0, 0, 0, 0, 0.166216428528896, 0, 0, 0, 0, 0, 0, 0.166216428528896, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.1739697440311, 0, 0, 0, 0, 0, 0
11.6333333333333, 24.4999815795362, 8.01181890329907, 60.8924472928666, 63.972429784536, 24.2888411982219, 7.98340560247018, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.211722766178069, 0.0284251575825844, 2.06196551391123, 0.273893470771082, 0.211722766178069, 0.0284251575825844, 0, 0, 2.06196551391123, 0, 0.211722766178069, 0, 0.147145263380707, 0.0645775028497299, 0.211722766178069, 0, 0, 0, 0, 0, 0.211722766178069, 0, 0, 0, 0, 0, 0, 0.211722766178069, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.2888411982219, 0, 0, 0, 0, 0, 0
11.65, 24.4427170589308, 7.99340044605571, 60.8924472928666, 63.972429784536, 24.2333800306978, 7.96514632460234, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.209337212070922, 0.0282801757361204, 2.06196551391123, 0.273893470771082, 0.209337212070922, 0.0282801757361204, 0, 0, 2.06196551391123, 0, 0.209337212070922, 0, 0.146740672783159, 0.0625965393415812, 0.209337212070922, 0, 0, 0, 0, 0, 0.209337212070922, 0, 0, 0, 0, 0, 0, 0.209337212070922, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.2333800306978, 0, 0, 0, 0, 0, 0
11.6666666666667, 24.5042117219852, 8.01254248136966, 60.8924472928666, 63.972429784536, 24.2900468537497, 7.98381409993805, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.214214736801572, 0.0287630434600466, 2.06196551391123, 0.273893470771082, 0.214214736801572, 0.0287630434600466, 0, 0, 2.06196551391123, 0, 0.214214736801572, 0, 0.148524176503449, 0.0656905603513813, 0.214214736801572, 0, 0, 0, 0, 0, 0.214214736801572, 0, 0, 0, 0, 0, 0, 0.214214736801572, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.2900468537497, 0, 0, 0, 0, 0, 0
11.6833333333333, 22.146020881076, 7.24712457778509, 60.8924472928666, 63.972429784536, 21.9751055100191, 7.22285636844793, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.170493104415191, 0.0242914135324282, 2.06196551391123, 0.273893470771082, 0.170493104415191, 0.0242914135324282, 0, 0, 2.06196551391123, 0, 0.170493104415191, 0, 0.126455932766951, 0.0440371717045672, 0.170493104415191, 0, 0, 0, 0, 0, 0.170493104415191, 0, 0, 0, 0, 0, 0, 0.170493104415191, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.9751055100191, 0, 0, 0, 0, 0, 0
11.7, 25.463415618683, 8.33492571215339, 60.8924472928666, 63.972429784536, 25.2677769864011, 8.30510673318418, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.195630543489315, 0.0298083687384128, 2.06196551391123, 0.273893470771082, 0.195630543489315, 0.0298083687384128, 0, 0, 2.06196551391123, 0, 0.195630543489315, 0, 0.162652018017078, 0.0329785255725871, 0.195630543489315, 0, 0, 0, 0, 0, 0.195630543489315, 0, 0, 0, 0, 0, 0, 0.195630543489315, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.2677769864011, 0, 0, 0, 0, 0, 0
11.7166666666667, 28.3991219169234, 9.29351904086491, 60.8924472928666, 63.972429784536, 28.1610192710872, 9.25608857127214, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.238099204613473, 0.0374435709404741, 2.06196551391123, 0.273893470771082, 0.238099204613473, 0.0374435709404741, 0, 0, 2.06196551391123, 0, 0.238099204613473, 0, 0.205409115454574, 0.0326900893136497, 0.238099204613473, 0, 0, 0, 0, 0, 0.238099204613473, 0, 0, 0, 0, 0, 0, 0.238099204613473, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.1610192710872, 0, 0, 0, 0, 0, 0
11.7333333333333, 30.9353226839055, 10.1229400414035, 60.8924472928666, 63.972429784536, 30.6629543538263, 10.0783269870071, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.272438847227927, 0.0443883253238587, 2.06196551391123, 0.273893470771082, 0.272438847227927, 0.0443883253238587, 0, 0, 2.06196551391123, 0, 0.272438847227927, 0, 0.244082287330269, 0.0283565601042835, 0.272438847227927, 0, 0, 0, 0, 0, 0.272438847227927, 0, 0, 0, 0, 0, 0, 0.272438847227927, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.6629543538263, 0, 0, 0, 0, 0, 0
11.75, 30.9230590850671, 10.1187692093847, 60.8924472928666, 63.972429784536, 30.6504143388069, 10.0743100111451, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.272675043614505, 0.0444857859240382, 2.06196551391123, 0.273893470771082, 0.272675043614505, 0.0444857859240382, 0, 0, 2.06196551391123, 0, 0.272675043614505, 0, 0.244810266774729, 0.0278647770461514, 0.272675043614505, 0, 0, 0, 0, 0, 0.272675043614505, 0, 0, 0, 0, 0, 0, 0.272675043614505, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.6504143388069, 0, 0, 0, 0, 0, 0
11.7666666666667, 33.1273983208896, 10.8364277353516, 60.8924472928666, 63.972429784536, 32.810553043825, 10.7842694304442, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.316911073400111, 0.052104623518576, 2.06196551391123, 0.273893470771082, 0.316911073400111, 0.052104623518576, 0, 0, 2.06196551391123, 0, 0.316911073400111, 0, 0.285180256882008, 0.0317308167769228, 0.316911073400111, 0, 0, 0, 0, 0, 0.316911073400111, 0, 0, 0, 0, 0, 0, 0.316911073400111, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.810553043825, 0, 0, 0, 0, 0, 0
11.7833333333333, 32.8967053009049, 10.7612264140967, 60.8924472928666, 63.972429784536, 32.5841283240393, 10.7098913114708, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.312571545527745, 0.0513581540269542, 2.06196551391123, 0.273893470771082, 0.312571545527745, 0.0513581540269542, 0, 0, 2.06196551391123, 0, 0.312571545527745, 0, 0.281285732551359, 0.0312858132299652, 0.312571545527745, 0, 0, 0, 0, 0, 0.312571545527745, 0, 0, 0, 0, 0, 0, 0.312571545527745, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.5841283240393, 0, 0, 0, 0, 0, 0
11.8, 32.5757415122993, 10.6566390717379, 60.8924472928666, 63.972429784536, 32.2681959378145, 10.6060549358129, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.307342081649844, 0.0505439383970833, 2.06196551391123, 0.273893470771082, 0.307342081649844, 0.0505439383970833, 0, 0, 2.06196551391123, 0, 0.307342081649844, 0, 0.276527983152928, 0.0308140987562781, 0.307342081649844, 0, 0, 0, 0, 0, 0.307342081649844, 0, 0, 0, 0, 0, 0, 0.307342081649844, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.2681959378145, 0, 0, 0, 0, 0, 0
11.8166666666667, 30.3366044309787, 9.92736656926403, 60.8924472928666, 63.972429784536, 30.0712040114604, 9.88396430539066, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.265274706960029, 0.0434359158557678, 2.06196551391123, 0.273893470771082, 0.265274706960029, 0.0434359158557678, 0, 0, 2.06196551391123, 0, 0.265274706960029, 0, 0.238336523061672, 0.0269381841063198, 0.265274706960029, 0, 0, 0, 0, 0, 0.265274706960029, 0, 0, 0, 0, 0, 0, 0.265274706960029, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.0712040114604, 0, 0, 0, 0, 0, 0
11.8333333333333, 33.0728882113542, 10.8207734539327, 60.8924472928666, 63.972429784536, 32.7710740997814, 10.7712902962604, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.301859034675062, 0.0493631739498163, 2.06196551391123, 0.273893470771082, 0.301859034675062, 0.0493631739498163, 0, 0, 2.06196551391123, 0, 0.301859034675062, 0, 0.273422448956363, 0.0284365859754888, 0.301859034675062, 0, 0, 0, 0, 0, 0.301859034675062, 0, 0, 0, 0, 0, 0, 0.301859034675062, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.7710740997814, 0, 0, 0, 0, 0, 0
11.85, 30.7322765784105, 10.0565455977294, 60.8924472928666, 63.972429784536, 30.46134035327, 10.0122213100174, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.270868606163544, 0.0445132020302177, 2.06196551391123, 0.273893470771082, 0.270868606163544, 0.0445132020302177, 0, 0, 2.06196551391123, 0, 0.270868606163544, 0, 0.244320397865937, 0.0265482085116217, 0.270868606163544, 0, 0, 0, 0, 0, 0.270868606163544, 0, 0, 0, 0, 0, 0, 0.270868606163544, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.46134035327, 0, 0, 0, 0, 0, 0
11.8666666666667, 32.7274721169211, 10.7072675605868, 60.8924472928666, 63.972429784536, 32.4274667487017, 10.6583461223603, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.300428614018716, 0.0489144723574582, 2.06196551391123, 0.273893470771082, 0.300428614018716, 0.0489144723574582, 0, 0, 2.06196551391123, 0, 0.300428614018716, 0, 0.269615811972507, 0.030812802259836, 0.300428614018716, 0, 0, 0, 0, 0, 0.300428614018716, 0, 0, 0, 0, 0, 0, 0.300428614018716, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.4274667487017, 0, 0, 0, 0, 0, 0
11.8833333333333, 32.5908383867869, 10.6626379463932, 60.8924472928666, 63.972429784536, 32.2927336684771, 10.6140943832078, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.298077697110137, 0.0484988523033032, 2.06196551391123, 0.273893470771082, 0.298077697110137, 0.0484988523033032, 0, 0, 2.06196551391123, 0, 0.298077697110137, 0, 0.267238119626982, 0.030839577693674, 0.298077697110137, 0, 0, 0, 0, 0, 0.298077697110137, 0, 0, 0, 0, 0, 0, 0.298077697110137, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.2927336684771, 0, 0, 0, 0, 0, 0
11.9, 36.2078869790007, 11.8379381291423, 60.8924472928666, 63.972429784536, 35.8252142533447, 11.7750186292575, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.382537952104583, 0.0625186965101902, 2.06196551391123, 0.273893470771082, 0.382537952104583, 0.0625186965101902, 0, 0, 2.06196551391123, 0, 0.382537952104583, 0, 0.339632485095061, 0.0429054673091764, 0.382537952104583, 0, 0, 0, 0, 0, 0.382537952104583, 0, 0, 0, 0, 0, 0, 0.382537952104583, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.8252142533447, 0, 0, 0, 0, 0, 0
11.9166666666667, 36.2572729583349, 11.8540138925351, 60.8924472928666, 63.972429784536, 35.8742512186508, 11.7913021260581, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.383054078383146, 0.0627626884224712, 2.06196551391123, 0.273893470771082, 0.383054078383146, 0.0627626884224712, 0, 0, 2.06196551391123, 0, 0.383054078383146, 0, 0.341282718641249, 0.0417713600435624, 0.383054078383146, 0, 0, 0, 0, 0, 0.383054078383146, 0, 0, 0, 0, 0, 0, 0.383054078383146, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.8742512186508, 0, 0, 0, 0, 0, 0
11.9333333333333, 37.0436240647863, 12.1094410769927, 60.8924472928666, 63.972429784536, 36.643218638727, 12.0440361051369, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.40058919171051, 0.0654151919358249, 2.06196551391123, 0.273893470771082, 0.40058919171051, 0.0654151919358249, 0, 0, 2.06196551391123, 0, 0.40058919171051, 0, 0.356122648556541, 0.0444665434612811, 0.40058919171051, 0, 0, 0, 0, 0, 0.40058919171051, 0, 0, 0, 0, 0, 0, 0.40058919171051, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.643218638727, 0, 0, 0, 0, 0, 0
11.95, 36.5948458787809, 11.9626114455369, 60.8924472928666, 63.972429784536, 36.1996145250388, 11.8982354836586, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.39514869609592, 0.0643049491264401, 2.06196551391123, 0.273893470771082, 0.39514869609592, 0.0643049491264401, 0, 0, 2.06196551391123, 0, 0.39514869609592, 0, 0.348860442838987, 0.0462882535569237, 0.39514869609592, 0, 0, 0, 0, 0, 0.39514869609592, 0, 0, 0, 0, 0, 0, 0.39514869609592, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.1996145250388, 0, 0, 0, 0, 0, 0
11.9666666666667, 37.0662131291359, 12.118029408925, 60.8924472928666, 63.972429784536, 36.6712075939072, 12.053281643767, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.395119090075878, 0.0649435408820533, 2.06196551391123, 0.273893470771082, 0.395119090075878, 0.0649435408820533, 0, 0, 2.06196551391123, 0, 0.395119090075878, 0, 0.355560355315147, 0.039558735070022, 0.395119090075878, 0, 0, 0, 0, 0, 0.395119090075878, 0, 0, 0, 0, 0, 0, 0.395119090075878, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.6712075939072, 0, 0, 0, 0, 0, 0
11.9833333333333, 38.9593946488, 12.7327013822435, 60.8924472928666, 63.972429784536, 38.5164802270196, 12.659710798632, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.442664260581756, 0.0728000047024902, 2.06196551391123, 0.273893470771082, 0.442664260581756, 0.0728000047024902, 0, 0, 2.06196551391123, 0, 0.442664260581756, 0, 0.397861916485346, 0.044802344464072, 0.442664260581756, 0, 0, 0, 0, 0, 0.442664260581756, 0, 0, 0, 0, 0, 0, 0.442664260581756, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.5164802270196, 0, 0, 0, 0, 0, 0
12, 39.003282637883, 12.747239580501, 60.8924472928666, 63.972429784536, 38.5612700903091, 12.6744792752298, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.442028719622924, 0.0727868388476468, 2.06196551391123, 0.273893470771082, 0.442028719622924, 0.0727868388476468, 0, 0, 2.06196551391123, 0, 0.442028719622924, 0, 0.398258558998297, 0.043770160992887, 0.442028719622924, 0, 0, 0, 0, 0, 0.442028719622924, 0, 0, 0, 0, 0, 0, 0.442028719622924, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.5612700903091, 0, 0, 0, 0, 0, 0
12.0166666666667, 32.0934418966592, 10.4953993398549, 60.8924472928666, 63.972429784536, 31.783425511278, 10.4467200520483, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.31001753549022, 0.0486944955057001, 2.06196551391123, 0.273893470771082, 0.31001753549022, 0.0486944955057001, 0, 0, 2.06196551391123, 0, 0.31001753549022, 0, 0.267210236903028, 0.0428072987735912, 0.31001753549022, 0, 0, 0, 0, 0, 0.31001753549022, 0, 0, 0, 0, 0, 0, 0.31001753549022, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.783425511278, 0, 0, 0, 0, 0, 0
12.0333333333333, 28.9527579341361, 9.44956482440363, 60.8924472928666, 63.972429784536, 28.604087704241, 9.40174845308365, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.348639355131557, 0.0478284735228049, 2.06196551391123, 0.273893470771082, 0.348639355131557, 0.0478284735228049, 0, 0, 2.06196551391123, 0, 0.348639355131557, 0, 0.241822757516637, 0.106816597769026, 0.348639355131557, 0, 0, 0, 0, 0, 0.348639355131557, 0, 0, 0, 0, 0, 0, 0.348639355131557, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.604087704241, 0, 0, 0, 0, 0, 0
12.05, 26.2264170600872, 8.56677249248183, 60.8924472928666, 63.972429784536, 25.9496165874403, 8.52920397911174, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.276799443434106, 0.0375623719779119, 2.06196551391123, 0.273893470771082, 0.276799443434106, 0.0375623719779119, 0, 0, 2.06196551391123, 0, 0.276799443434106, 0, 0.193109066126129, 0.0836903774031573, 0.276799443434106, 0, 0, 0, 0, 0, 0.276799443434106, 0, 0, 0, 0, 0, 0, 0.276799443434106, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.9496165874403, 0, 0, 0, 0, 0, 0
12.0666666666667, 28.7821065394241, 9.38757794350852, 60.8924472928666, 63.972429784536, 28.412243327117, 9.3384975004206, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.37017704402286, 0.0490760846759713, 2.06196551391123, 0.273893470771082, 0.37017704402286, 0.0490760846759713, 0, 0, 2.06196551391123, 0, 0.37017704402286, 0, 0.247402146836388, 0.122774897283519, 0.37017704402286, 0, 0, 0, 0, 0, 0.37017704402286, 0, 0, 0, 0, 0, 0, 0.37017704402286, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.412243327117, 0, 0, 0, 0, 0, 0
12.0833333333333, 28.749729814378, 9.38542409882474, 60.8924472928666, 63.972429784536, 28.4113064417544, 9.33836384450866, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.338411406154172, 0.0470530639748747, 2.06196551391123, 0.273893470771082, 0.338411406154172, 0.0470530639748747, 0, 0, 2.06196551391123, 0, 0.338411406154172, 0, 0.239642000622793, 0.0987694056776904, 0.338411406154172, 0, 0, 0, 0, 0, 0.338411406154172, 0, 0, 0, 0, 0, 0, 0.338411406154172, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.4113064417544, 0, 0, 0, 0, 0, 0
12.1, 28.4888353001005, 9.30085062315299, 60.8924472928666, 63.972429784536, 28.1572229170104, 9.2547886402202, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.331589567156096, 0.0460474116102984, 2.06196551391123, 0.273893470771082, 0.331589567156096, 0.0460474116102984, 0, 0, 2.06196551391123, 0, 0.331589567156096, 0, 0.235108036835892, 0.0964815304618941, 0.331589567156096, 0, 0, 0, 0, 0, 0.331589567156096, 0, 0, 0, 0, 0, 0, 0.331589567156096, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.1572229170104, 0, 0, 0, 0, 0, 0
12.1166666666667, 28.963579036627, 9.44715614282306, 60.8924472928666, 63.972429784536, 28.5804824223367, 9.39383428149201, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.383009648911727, 0.0532321462304136, 2.06196551391123, 0.273893470771082, 0.383009648911727, 0.0532321462304136, 0, 0, 2.06196551391123, 0, 0.383009648911727, 0, 0.272455812560779, 0.110553836520918, 0.383009648911727, 0, 0, 0, 0, 0, 0.383009648911727, 0, 0, 0, 0, 0, 0, 0.383009648911727, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.5804824223367, 0, 0, 0, 0, 0, 0
12.1333333333333, 32.7269812966268, 10.6652469461075, 60.8924472928666, 63.972429784536, 32.2510153356599, 10.6002158336136, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.476179148870778, 0.0650552780513196, 2.06196551391123, 0.273893470771082, 0.476179148870778, 0.0650552780513196, 0, 0, 2.06196551391123, 0, 0.476179148870778, 0, 0.331362522828425, 0.144816626221521, 0.476179148870778, 0, 0, 0, 0, 0, 0.476179148870778, 0, 0, 0, 0, 0, 0, 0.476179148870778, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.2510153356599, 0, 0, 0, 0, 0, 0
12.15, 35.1352847010566, 11.4596419991689, 60.8924472928666, 63.972429784536, 34.6570351372622, 11.3910560332878, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.478574288240249, 0.0685302828086328, 2.06196551391123, 0.273893470771082, 0.478574288240249, 0.0685302828086328, 0, 0, 2.06196551391123, 0, 0.478574288240249, 0, 0.360864644708667, 0.117709643747433, 0.478574288240249, 0, 0, 0, 0, 0, 0.478574288240249, 0, 0, 0, 0, 0, 0, 0.478574288240249, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.6570351372622, 0, 0, 0, 0, 0, 0
12.1666666666667, 33.8228537462171, 11.0279422654923, 60.8924472928666, 63.972429784536, 33.3539635865162, 10.9627068364585, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.468620693264191, 0.065193321593755, 2.06196551391123, 0.273893470771082, 0.468620693264191, 0.065193321593755, 0, 0, 2.06196551391123, 0, 0.468620693264191, 0, 0.337380749330567, 0.131239944083967, 0.468620693264191, 0, 0, 0, 0, 0, 0.468620693264191, 0, 0, 0, 0, 0, 0, 0.468620693264191, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.3539635865162, 0, 0, 0, 0, 0, 0
12.1833333333333, 30.223577659719, 9.85013721410939, 60.8924472928666, 63.972429784536, 29.8007415858148, 9.79501771686611, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.422818820935107, 0.0551081736737874, 2.06196551391123, 0.273893470771082, 0.422818820935107, 0.0551081736737874, 0, 0, 2.06196551391123, 0, 0.422818820935107, 0, 0.278404110065127, 0.14441471095013, 0.422818820935107, 0, 0, 0, 0, 0, 0.422818820935107, 0, 0, 0, 0, 0, 0, 0.422818820935107, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.8007415858148, 0, 0, 0, 0, 0, 0
12.2, 27.9378829694235, 9.09573881888059, 60.8924472928666, 63.972429784536, 27.5109546536092, 9.04286997695317, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.426586812481046, 0.052798204273388, 2.06196551391123, 0.273893470771082, 0.426586812481046, 0.052798204273388, 0, 0, 2.06196551391123, 0, 0.426586812481046, 0, 0.255791099271845, 0.170795713268026, 0.426586812481046, 0, 0, 0, 0, 0, 0.426586812481046, 0, 0, 0, 0, 0, 0, 0.426586812481046, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.5109546536092, 0, 0, 0, 0, 0, 0
12.2166666666667, 27.7919409952401, 9.04537525218605, 60.8924472928666, 63.972429784536, 27.3578832773127, 8.99216271624691, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.434020287864725, 0.0531962320054878, 2.06196551391123, 0.273893470771082, 0.434020287864725, 0.0531962320054878, 0, 0, 2.06196551391123, 0, 0.434020287864725, 0, 0.255902288315405, 0.178117999606019, 0.434020287864725, 0, 0, 0, 0, 0, 0.434020287864725, 0, 0, 0, 0, 0, 0, 0.434020287864725, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.3578832773127, 0, 0, 0, 0, 0, 0
12.2333333333333, 27.7141387665093, 9.02057894432566, 60.8924472928666, 63.972429784536, 27.2840353562949, 8.96782803635745, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.430094824074708, 0.0527514667702943, 2.06196551391123, 0.273893470771082, 0.430094824074708, 0.0527514667702943, 0, 0, 2.06196551391123, 0, 0.430094824074708, 0, 0.253979170954947, 0.176115653176481, 0.430094824074708, 0, 0, 0, 0, 0, 0.430094824074708, 0, 0, 0, 0, 0, 0, 0.430094824074708, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.2840353562949, 0, 0, 0, 0, 0, 0
12.25, 27.4291259299115, 8.92685994368211, 60.8924472928666, 63.972429784536, 27.0017434046663, 8.87496245768552, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.427260523552084, 0.051866460812618, 2.06196551391123, 0.273893470771082, 0.427260523552084, 0.051866460812618, 0, 0, 2.06196551391123, 0, 0.427260523552084, 0, 0.246755387028393, 0.180505136570056, 0.427260523552084, 0, 0, 0, 0, 0, 0.427260523552084, 0, 0, 0, 0, 0, 0, 0.427260523552084, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.0017434046663, 0, 0, 0, 0, 0, 0
12.2666666666667, 27.303708828592, 8.88768862499975, 60.8924472928666, 63.972429784536, 26.8851969669554, 8.83674567390541, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.418503722431314, 0.0509501182079642, 2.06196551391123, 0.273893470771082, 0.418503722431314, 0.0509501182079642, 0, 0, 2.06196551391123, 0, 0.418503722431314, 0, 0.243160872444415, 0.175342850033995, 0.418503722431314, 0, 0, 0, 0, 0, 0.418503722431314, 0, 0, 0, 0, 0, 0, 0.418503722431314, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.8851969669554, 0, 0, 0, 0, 0, 0
12.2833333333333, 36.5556963630474, 11.9215753690393, 60.8924472928666, 63.972429784536, 36.0601195361709, 11.8523655547421, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.49556644445235, 0.0692088942846077, 2.06196551391123, 0.273893470771082, 0.49556644445235, 0.0692088942846077, 0, 0, 2.06196551391123, 0, 0.49556644445235, 0, 0.362119131456143, 0.133447313174015, 0.49556644445235, 0, 0, 0, 0, 0, 0.49556644445235, 0, 0, 0, 0, 0, 0, 0.49556644445235, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.0601195361709, 0, 0, 0, 0, 0, 0
12.3, 35.9441854863981, 11.7250563670109, 60.8924472928666, 63.972429784536, 35.4712420637581, 11.6587967491869, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.472818835538036, 0.0662698485385143, 2.06196551391123, 0.273893470771082, 0.472818835538036, 0.0662698485385143, 0, 0, 2.06196551391123, 0, 0.472818835538036, 0, 0.347761875285532, 0.125056960428508, 0.472818835538036, 0, 0, 0, 0, 0, 0.472818835538036, 0, 0, 0, 0, 0, 0, 0.472818835538036, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.4712420637581, 0, 0, 0, 0, 0, 0
12.3166666666667, 36.3356903680203, 11.8742777709261, 60.8924472928666, 63.972429784536, 35.9476628766889, 11.8154331214311, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.387996017354823, 0.0588524537088725, 2.06196551391123, 0.273893470771082, 0.387996017354823, 0.0588524537088725, 0, 0, 2.06196551391123, 0, 0.387996017354823, 0, 0.329925885152541, 0.0580701324617051, 0.387996017354823, 0, 0, 0, 0, 0, 0.387996017354823, 0, 0, 0, 0, 0, 0, 0.387996017354823, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.9476628766889, 0, 0, 0, 0, 0, 0
12.3333333333333, 27.1226465660617, 8.85308136857723, 60.8924472928666, 63.972429784536, 26.8109144966011, 8.81235651761369, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.311708936713185, 0.0407446724321894, 2.06196551391123, 0.273893470771082, 0.311708936713185, 0.0407446724321894, 0, 0, 2.06196551391123, 0, 0.311708936713185, 0, 0.212224850616871, 0.0994840862013358, 0.311708936713185, 0, 0, 0, 0, 0, 0.311708936713185, 0, 0, 0, 0, 0, 0, 0.311708936713185, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.8109144966011, 0, 0, 0, 0, 0, 0
12.35, 27.0857073129473, 8.84218886759552, 60.8924472928666, 63.972429784536, 26.7800103498733, 8.80217120644212, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.305665348119936, 0.0400033205148108, 2.06196551391123, 0.273893470771082, 0.305665348119936, 0.0400033205148108, 0, 0, 2.06196551391123, 0, 0.305665348119936, 0, 0.208575652913754, 0.0970896953107649, 0.305665348119936, 0, 0, 0, 0, 0, 0.305665348119936, 0, 0, 0, 0, 0, 0, 0.305665348119936, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.7800103498733, 0, 0, 0, 0, 0, 0
12.3666666666667, 24.9602754496903, 8.15048984722766, 60.8924472928666, 63.972429784536, 24.6942337138124, 8.11625393294984, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.265687036993019, 0.0340343021854975, 2.06196551391123, 0.273893470771082, 0.265687036993019, 0.0340343021854975, 0, 0, 2.06196551391123, 0, 0.265687036993019, 0, 0.176070897104404, 0.0896161399571095, 0.265687036993019, 0, 0, 0, 0, 0, 0.265687036993019, 0, 0, 0, 0, 0, 0, 0.265687036993019, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.6942337138124, 0, 0, 0, 0, 0, 0
12.3833333333333, 21.8946449977588, 7.16388848309954, 60.8924472928666, 63.972429784536, 21.7276385111166, 7.1415388611135, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.166970784243735, 0.0223357022523056, 2.06196551391123, 0.273893470771082, 0.166970784243735, 0.0223357022523056, 0, 0, 2.06196551391123, 0, 0.166970784243735, 0, 0.118758813151139, 0.0482119711626256, 0.166970784243735, 0, 0, 0, 0, 0, 0.166970784243735, 0, 0, 0, 0, 0, 0, 0.166970784243735, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.7276385111166, 0, 0, 0, 0, 0, 0
12.4, 21.8886167935041, 7.16119213550188, 60.8924472928666, 63.972429784536, 21.7188366968367, 7.13866261549236, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.169767372714081, 0.0225549058753289, 2.06196551391123, 0.273893470771082, 0.169767372714081, 0.0225549058753289, 0, 0, 2.06196551391123, 0, 0.169767372714081, 0, 0.119118101836851, 0.050649270947166, 0.169767372714081, 0, 0, 0, 0, 0, 0.169767372714081, 0, 0, 0, 0, 0, 0, 0.169767372714081, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.7188366968367, 0, 0, 0, 0, 0, 0
12.4166666666667, 21.9222739389792, 7.17232492546645, 60.8924472928666, 63.972429784536, 21.7525205308205, 7.14965216547413, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.169817437292414, 0.0226555069830684, 2.06196551391123, 0.273893470771082, 0.169817437292414, 0.0226555069830684, 0, 0, 2.06196551391123, 0, 0.169817437292414, 0, 0.119959680395902, 0.0498577569650877, 0.169817437292414, 0, 0, 0, 0, 0, 0.169817437292414, 0, 0, 0, 0, 0, 0, 0.169817437292414, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.7525205308205, 0, 0, 0, 0, 0, 0
12.4333333333333, 22.0468435090292, 7.21217900962831, 60.8924472928666, 63.972429784536, 21.8721502666424, 7.18900869640405, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.174792974891218, 0.0232025124585135, 2.06196551391123, 0.273893470771082, 0.174792974891218, 0.0232025124585135, 0, 0, 2.06196551391123, 0, 0.174792974891218, 0, 0.122220943218828, 0.0525720317401224, 0.174792974891218, 0, 0, 0, 0, 0, 0.174792974891218, 0, 0, 0, 0, 0, 0, 0.174792974891218, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.8721502666424, 0, 0, 0, 0, 0, 0
12.45, 21.6579827278918, 7.08455128386705, 60.8924472928666, 63.972429784536, 21.4848884140853, 7.06177823487814, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.17302315096287, 0.0227942644137259, 2.06196551391123, 0.273893470771082, 0.17302315096287, 0.0227942644137259, 0, 0, 2.06196551391123, 0, 0.17302315096287, 0, 0.119276793801244, 0.053746357227434, 0.17302315096287, 0, 0, 0, 0, 0, 0.17302315096287, 0, 0, 0, 0, 0, 0, 0.17302315096287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.4848884140853, 0, 0, 0, 0, 0, 0
12.4666666666667, 18.4886311214874, 6.05225917286001, 60.8924472928666, 63.972429784536, 18.3612646435516, 6.03533515041058, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.126483515416609, 0.0167960144014091, 2.06196551391123, 0.273893470771082, 0.126483515416609, 0.0167960144014091, 0, 0, 2.06196551391123, 0, 0.126483515416609, 0, 0.0891465173852792, 0.0373369980971087, 0.126483515416609, 0, 0, 0, 0, 0, 0.126483515416609, 0, 0, 0, 0, 0, 0, 0.126483515416609, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.3612646435516, 0, 0, 0, 0, 0, 0
12.4833333333333, 15.7420968700059, 5.15881885147794, 60.8924472928666, 63.972429784536, 15.663545895571, 5.14833977497969, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0785526681036986, 0.0104527576970301, 2.06196551391123, 0.273893470771082, 0.0785526681036986, 0.0104527576970301, 0, 0, 2.06196551391123, 0, 0.0785526681036986, 0, 0.0563976386169328, 0.0221550295136761, 0.0785526681036986, 0, 0, 0, 0, 0, 0.0785526681036986, 0, 0, 0, 0, 0, 0, 0.0785526681036986, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.663545895571, 0, 0, 0, 0, 0, 0
12.5, 15.919871046391, 5.21739761808126, 60.8924472928666, 63.972429784536, 15.8416264135291, 5.20687822218144, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0782636936501687, 0.0105070162958195, 2.06196551391123, 0.273893470771082, 0.0782636936501687, 0.0105070162958195, 0, 0, 2.06196551391123, 0, 0.0782636936501687, 0, 0.0570706204546908, 0.0211930732232484, 0.0782636936501687, 0, 0, 0, 0, 0, 0.0782636936501687, 0, 0, 0, 0, 0, 0, 0.0782636936501687, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.8416264135291, 0, 0, 0, 0, 0, 0
12.5166666666667, 16.0817515968803, 5.26983826579871, 60.8924472928666, 63.972429784536, 15.9999003516883, 5.25888158415898, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0819714914714717, 0.0109317228722083, 2.06196551391123, 0.273893470771082, 0.0819714914714717, 0.0109317228722083, 0, 0, 2.06196551391123, 0, 0.0819714914714717, 0, 0.0588041343889409, 0.023167357108872, 0.0819714914714717, 0, 0, 0, 0, 0, 0.0819714914714717, 0, 0, 0, 0, 0, 0, 0.0819714914714717, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.9999003516883, 0, 0, 0, 0, 0, 0
12.5333333333333, 19.0694491324453, 6.23752672745146, 60.8924472928666, 63.972429784536, 18.9195450447005, 6.21855455204157, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.149922517594023, 0.0189668416965393, 2.06196551391123, 0.273893470771082, 0.149922517594023, 0.0189668416965393, 0, 0, 2.06196551391123, 0, 0.149922517594023, 0, 0.0968746848300636, 0.0530478327938065, 0.149922517594023, 0, 0, 0, 0, 0, 0.149922517594023, 0, 0, 0, 0, 0, 0, 0.149922517594023, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.9195450447005, 0, 0, 0, 0, 0, 0
12.55, 18.6442913629206, 6.09921628609412, 60.8924472928666, 63.972429784536, 18.5011551920045, 6.08095405266482, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.142984510133148, 0.0181849366783122, 2.06196551391123, 0.273893470771082, 0.142984510133148, 0.0181849366783122, 0, 0, 2.06196551391123, 0, 0.142984510133148, 0, 0.0932597329614286, 0.0497247772004275, 0.142984510133148, 0, 0, 0, 0, 0, 0.142984510133148, 0, 0, 0, 0, 0, 0, 0.142984510133148, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.5011551920045, 0, 0, 0, 0, 0, 0
12.5666666666667, 18.7091185433444, 6.12074544766831, 60.8924472928666, 63.972429784536, 18.5667446814872, 6.10253563455427, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.142349095966202, 0.0181607303463016, 2.06196551391123, 0.273893470771082, 0.142349095966202, 0.0181607303463016, 0, 0, 2.06196551391123, 0, 0.142349095966202, 0, 0.093292446317713, 0.0490566496773196, 0.142349095966202, 0, 0, 0, 0, 0, 0.142349095966202, 0, 0, 0, 0, 0, 0, 0.142349095966202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.5667446814872, 0, 0, 0, 0, 0, 0
12.5833333333333, 11.2865606163026, 3.70185346499896, 60.8924472928666, 63.972429784536, 11.2432858695834, 3.69547730530881, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0432136901558879, 0.00636643021497258, 2.06196551391123, 0.273893470771082, 0.0432136901558879, 0.00636643021497258, 0, 0, 2.06196551391123, 0, 0.0432136901558879, 0, 0.0335886038476843, 0.00962508632379204, 0.0432136901558879, 0, 0, 0, 0, 0, 0.0432136901558879, 0, 0, 0, 0, 0, 0, 0.0432136901558879, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.2432858695834, 0, 0, 0, 0, 0, 0
12.6, 11.3710991801444, 3.72939696841357, 60.8924472928666, 63.972429784536, 11.3264868166606, 3.72284699704097, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0446848098617752, 0.00655715755332553, 2.06196551391123, 0.273893470771082, 0.0446848098617752, 0.00655715755332553, 0, 0, 2.06196551391123, 0, 0.0446848098617752, 0, 0.0343715609982055, 0.0103132488788975, 0.0446848098617752, 0, 0, 0, 0, 0, 0.0446848098617752, 0, 0, 0, 0, 0, 0, 0.0446848098617752, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.3264868166606, 0, 0, 0, 0, 0, 0
12.6166666666667, 11.8596538922772, 3.88974298948691, 60.8924472928666, 63.972429784536, 11.8134415444027, 3.88288612738402, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0463044690855673, 0.00688324654643722, 2.06196551391123, 0.273893470771082, 0.0463044690855673, 0.00688324654643722, 0, 0, 2.06196551391123, 0, 0.0463044690855673, 0, 0.0365670618231348, 0.00973740727969174, 0.0463044690855673, 0, 0, 0, 0, 0, 0.0463044690855673, 0, 0, 0, 0, 0, 0, 0.0463044690855673, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.8134415444027, 0, 0, 0, 0, 0, 0
12.6333333333333, 11.7386005776006, 3.85011856716771, 60.8924472928666, 63.972429784536, 11.6930994098105, 3.8433344799255, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0454655222708648, 0.00678855590617151, 2.06196551391123, 0.273893470771082, 0.0454655222708648, 0.00678855590617151, 0, 0, 2.06196551391123, 0, 0.0454655222708648, 0, 0.0360853092891804, 0.00938021299900213, 0.0454655222708648, 0, 0, 0, 0, 0, 0.0454655222708648, 0, 0, 0, 0, 0, 0, 0.0454655222708648, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.6930994098105, 0, 0, 0, 0, 0, 0
12.65, 11.8983842422369, 3.90238466387071, 60.8924472928666, 63.972429784536, 11.8515753319275, 3.89542871439348, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0468672468120114, 0.00695633355217773, 2.06196551391123, 0.273893470771082, 0.0468672468120114, 0.00695633355217773, 0, 0, 2.06196551391123, 0, 0.0468672468120114, 0, 0.0369653352404275, 0.00990191158889289, 0.0468672468120114, 0, 0, 0, 0, 0, 0.0468672468120114, 0, 0, 0, 0, 0, 0, 0.0468672468120114, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.8515753319275, 0, 0, 0, 0, 0, 0
