"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
12.6666666666667, 10.7007474779289, 3.51206235730072, 60.8924472928666, 63.972429784536, 10.6704777524311, 3.50717480279564, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0294601101112282, 0.00479645729464424, 2.06196551391123, 0.273893470771082, 0.0294601101112282, 0.00479645729464424, 0, 0, 2.06196551391123, 0, 0.0294601101112282, 0, 0.026544612784999, 0.00291549734375975, 0.0294601101112282, 0, 0, 0, 0, 0, 0.0294601101112282, 0, 0, 0, 0, 0, 0, 0.0294601101112282, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.6704777524311, 0, 0, 0, 0, 0, 0
12.6833333333333, 10.2807568501125, 3.37458214458624, 60.8924472928666, 63.972429784536, 10.2534646817271, 3.37015469658363, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0271604787120786, 0.00444427845309788, 2.06196551391123, 0.273893470771082, 0.0271604787120786, 0.00444427845309788, 0, 0, 2.06196551391123, 0, 0.0271604787120786, 0, 0.024687198657545, 0.00247328007122757, 0.0271604787120786, 0, 0, 0, 0, 0, 0.0271604787120786, 0, 0, 0, 0, 0, 0, 0.0271604787120786, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.2534646817271, 0, 0, 0, 0, 0, 0
12.7, 13.296665530631, 4.35572382485015, 60.8924472928666, 63.972429784536, 13.2196621667967, 4.34509372577195, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0769857779426805, 0.0106014296495823, 2.06196551391123, 0.273893470771082, 0.0769857779426805, 0.0106014296495823, 0, 0, 2.06196551391123, 0, 0.0769857779426805, 0, 0.0550594987940241, 0.0219262792065825, 0.0769857779426805, 0, 0, 0, 0, 0, 0.0769857779426805, 0, 0, 0, 0, 0, 0, 0.0769857779426805, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.2196621667967, 0, 0, 0, 0, 0, 0
12.7166666666667, 13.208941231512, 4.32655988820341, 60.8924472928666, 63.972429784536, 13.1302490919264, 4.31571088075909, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0787220195185999, 0.0108531097623277, 2.06196551391123, 0.273893470771082, 0.0787220195185999, 0.0108531097623277, 0, 0, 2.06196551391123, 0, 0.0787220195185999, 0, 0.0561458894288752, 0.0225761301485387, 0.0787220195185999, 0, 0, 0, 0, 0, 0.0787220195185999, 0, 0, 0, 0, 0, 0, 0.0787220195185999, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.1302490919264, 0, 0, 0, 0, 0, 0
12.7333333333333, 13.0350317693401, 4.26918696313101, 60.8924472928666, 63.972429784536, 12.9554087534736, 4.25823825465191, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0795642216480122, 0.0109167594823597, 2.06196551391123, 0.273893470771082, 0.0795642216480122, 0.0109167594823597, 0, 0, 2.06196551391123, 0, 0.0795642216480122, 0, 0.0560954649862726, 0.0234687567209337, 0.0795642216480122, 0, 0, 0, 0, 0, 0.0795642216480122, 0, 0, 0, 0, 0, 0, 0.0795642216480122, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.9554087534736, 0, 0, 0, 0, 0, 0
12.75, 13.62088346025, 4.46075824107235, 60.8924472928666, 63.972429784536, 13.5357281108744, 4.44898039189433, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0852465561132883, 0.0117415812626986, 2.06196551391123, 0.273893470771082, 0.0852465561132883, 0.0117415812626986, 0, 0, 2.06196551391123, 0, 0.0852465561132883, 0, 0.060032915902836, 0.0252136402737815, 0.0852465561132883, 0, 0, 0, 0, 0, 0.0852465561132883, 0, 0, 0, 0, 0, 0, 0.0852465561132883, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.5357281108744, 0, 0, 0, 0, 0, 0
12.7666666666667, 13.7700341897605, 4.50972271404163, 60.8924472928666, 63.972429784536, 13.6847137633131, 4.49793770602405, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0853453626912143, 0.0118093128536616, 2.06196551391123, 0.273893470771082, 0.0853453626912143, 0.0118093128536616, 0, 0, 2.06196551391123, 0, 0.0853453626912143, 0, 0.060612564364302, 0.0247327983911665, 0.0853453626912143, 0, 0, 0, 0, 0, 0.0853453626912143, 0, 0, 0, 0, 0, 0, 0.0853453626912143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.6847137633131, 0, 0, 0, 0, 0, 0
12.7833333333333, 14.3984341602468, 4.71728528947314, 60.8924472928666, 63.972429784536, 14.3164362585428, 4.70565985138321, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0824149502812558, 0.011674491452568, 2.06196551391123, 0.273893470771082, 0.0824149502812558, 0.011674491452568, 0, 0, 2.06196551391123, 0, 0.0824149502812558, 0, 0.0616741691702908, 0.0207407811688052, 0.0824149502812558, 0, 0, 0, 0, 0, 0.0824149502812558, 0, 0, 0, 0, 0, 0, 0.0824149502812558, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.3164362585428, 0, 0, 0, 0, 0, 0
12.8, 16.4362609224431, 5.38059833323626, 60.8924472928666, 63.972429784536, 16.3206274017281, 5.36429769369424, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.115624336379373, 0.016078241238663, 2.06196551391123, 0.273893470771082, 0.115624336379373, 0.016078241238663, 0, 0, 2.06196551391123, 0, 0.115624336379373, 0, 0.0821021080084474, 0.0335222284553771, 0.115624336379373, 0, 0, 0, 0, 0, 0.115624336379373, 0, 0, 0, 0, 0, 0, 0.115624336379373, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.3206274017281, 0, 0, 0, 0, 0, 0
12.8166666666667, 16.4660513624922, 5.39012231532665, 60.8924472928666, 63.972429784536, 16.3499569361971, 5.37397114831693, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.116094843065809, 0.0161467848596237, 2.06196551391123, 0.273893470771082, 0.116094843065809, 0.0161467848596237, 0, 0, 2.06196551391123, 0, 0.116094843065809, 0, 0.0823862138898885, 0.0337086292607422, 0.116094843065809, 0, 0, 0, 0, 0, 0.116094843065809, 0, 0, 0, 0, 0, 0, 0.116094843065809, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.3499569361971, 0, 0, 0, 0, 0, 0
12.8333333333333, 15.3880625754398, 5.03639465600959, 60.8924472928666, 63.972429784536, 15.2768278065453, 5.02117893624989, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.110769987216106, 0.0152236155535171, 2.06196551391123, 0.273893470771082, 0.110769987216106, 0.0152236155535171, 0, 0, 2.06196551391123, 0, 0.110769987216106, 0, 0.0758568161204001, 0.0349131711805009, 0.110769987216106, 0, 0, 0, 0, 0, 0.110769987216106, 0, 0, 0, 0, 0, 0, 0.110769987216106, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.2768278065453, 0, 0, 0, 0, 0, 0
12.85, 13.2939521375389, 4.35509892845235, 60.8924472928666, 63.972429784536, 13.2180084459855, 4.34454082778234, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0758731566209587, 0.010869271338469, 2.06196551391123, 0.273893470771082, 0.0758731566209587, 0.010869271338469, 0, 0, 2.06196551391123, 0, 0.0758731566209587, 0, 0.0567072178217469, 0.0191659388592879, 0.0758731566209587, 0, 0, 0, 0, 0, 0.0758731566209587, 0, 0, 0, 0, 0, 0, 0.0758731566209587, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.2180084459855, 0, 0, 0, 0, 0, 0
12.8666666666667, 15.6616247319906, 5.12537372832762, 60.8924472928666, 63.972429784536, 15.5433481746927, 5.10886801215006, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.118238506953283, 0.0161983309410844, 2.06196551391123, 0.273893470771082, 0.118238506953283, 0.0161983309410844, 0, 0, 2.06196551391123, 0, 0.118238506953283, 0, 0.0810564377104141, 0.0371820693354374, 0.118238506953283, 0, 0, 0, 0, 0, 0.118238506953283, 0, 0, 0, 0, 0, 0, 0.118238506953283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.5433481746927, 0, 0, 0, 0, 0, 0
12.8833333333333, 15.5611886194618, 5.09240261611097, 60.8924472928666, 63.972429784536, 15.444253658463, 5.07631169144861, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.117002505706509, 0.0160760558043103, 2.06196551391123, 0.273893470771082, 0.117002505706509, 0.0160760558043103, 0, 0, 2.06196551391123, 0, 0.117002505706509, 0, 0.0804243457612471, 0.0365781600352189, 0.117002505706509, 0, 0, 0, 0, 0, 0.117002505706509, 0, 0, 0, 0, 0, 0, 0.117002505706509, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.444253658463, 0, 0, 0, 0, 0, 0
12.9, 15.0117604310488, 4.91311641403088, 60.8924472928666, 63.972429784536, 14.902694220836, 4.8982503399078, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.108898144651649, 0.0149032507230738, 2.06196551391123, 0.273893470771082, 0.108898144651649, 0.0149032507230738, 0, 0, 2.06196551391123, 0, 0.108898144651649, 0, 0.0746417976523258, 0.034256347084274, 0.108898144651649, 0, 0, 0, 0, 0, 0.108898144651649, 0, 0, 0, 0, 0, 0, 0.108898144651649, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.902694220836, 0, 0, 0, 0, 0, 0
12.9166666666667, 12.7170637422436, 4.1666801175479, 60.8924472928666, 63.972429784536, 12.6471803266285, 4.15695903573724, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0698300334548873, 0.0100083850674542, 2.06196551391123, 0.273893470771082, 0.0698300334548873, 0.0100083850674542, 0, 0, 2.06196551391123, 0, 0.0698300334548873, 0, 0.0523440144994736, 0.0174860190100003, 0.0698300334548873, 0, 0, 0, 0, 0, 0.0698300334548873, 0, 0, 0, 0, 0, 0, 0.0698300334548873, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.6471803266285, 0, 0, 0, 0, 0, 0
12.9333333333333, 12.7949566182358, 4.19250203910974, 60.8924472928666, 63.972429784536, 12.7243596930922, 4.18227782044203, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.070588761874962, 0.0102659939227323, 2.06196551391123, 0.273893470771082, 0.070588761874962, 0.0102659939227323, 0, 0, 2.06196551391123, 0, 0.070588761874962, 0, 0.0536116285583781, 0.0169771333736922, 0.070588761874962, 0, 0, 0, 0, 0, 0.070588761874962, 0, 0, 0, 0, 0, 0, 0.070588761874962, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.7243596930922, 0, 0, 0, 0, 0, 0
12.95, 12.8082571774685, 4.19624104495436, 60.8924472928666, 63.972429784536, 12.7343579534068, 4.1855998729327, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0738519256458527, 0.0105314071855617, 2.06196551391123, 0.273893470771082, 0.0738519256458527, 0.0105314071855617, 0, 0, 2.06196551391123, 0, 0.0738519256458527, 0, 0.0541950944256729, 0.0196568312776686, 0.0738519256458527, 0, 0, 0, 0, 0, 0.0738519256458527, 0, 0, 0, 0, 0, 0, 0.0738519256458527, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.7343579534068, 0, 0, 0, 0, 0, 0
12.9666666666667, 12.751898261656, 4.17768537900191, 60.8924472928666, 63.972429784536, 12.6783768533467, 4.16718187172634, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.073517387395141, 0.0105067808552434, 2.06196551391123, 0.273893470771082, 0.073517387395141, 0.0105067808552434, 0, 0, 2.06196551391123, 0, 0.073517387395141, 0, 0.0540721408813397, 0.0194452465711362, 0.073517387395141, 0, 0, 0, 0, 0, 0.073517387395141, 0, 0, 0, 0, 0, 0, 0.073517387395141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.6783768533467, 0, 0, 0, 0, 0, 0
12.9833333333333, 12.2494425389786, 4.01291339132525, 60.8924472928666, 63.972429784536, 12.1786160414172, 4.00291515007217, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0706723328209896, 0.00996639032713098, 2.06196551391123, 0.273893470771082, 0.0706723328209896, 0.00996639032713098, 0, 0, 2.06196551391123, 0, 0.0706723328209896, 0, 0.0508093243893693, 0.0198630084860255, 0.0706723328209896, 0, 0, 0, 0, 0, 0.0706723328209896, 0, 0, 0, 0, 0, 0, 0.0706723328209896, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.1786160414172, 0, 0, 0, 0, 0, 0
13, 11.8568098647388, 3.88462306060179, 60.8924472928666, 63.972429784536, 11.7903040201245, 3.87529273790991, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0664784747105578, 0.00935478896037339, 2.06196551391123, 0.273893470771082, 0.0664784747105578, 0.00935478896037339, 0, 0, 2.06196551391123, 0, 0.0664784747105578, 0, 0.0478203000203659, 0.0186581747405694, 0.0664784747105578, 0, 0, 0, 0, 0, 0.0664784747105578, 0, 0, 0, 0, 0, 0, 0.0664784747105578, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.7903040201245, 0, 0, 0, 0, 0, 0
13.0166666666667, 10.8519362643197, 3.55805126168171, 60.8924472928666, 63.972429784536, 10.8036137328536, 3.55098533885349, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0483088451994513, 0.00711826465454683, 2.06196551391123, 0.273893470771082, 0.0483088451994513, 0.00711826465454683, 0, 0, 2.06196551391123, 0, 0.0483088451994513, 0, 0.0375543272375047, 0.0107545179986788, 0.0483088451994513, 0, 0, 0, 0, 0, 0.0483088451994513, 0, 0, 0, 0, 0, 0, 0.0483088451994513, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.8036137328536, 0, 0, 0, 0, 0, 0
13.0333333333333, 11.1638739186848, 3.66060277472686, 60.8924472928666, 63.972429784536, 11.1148939821786, 3.65328963978653, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0490130628339147, 0.00728548414447312, 2.06196551391123, 0.273893470771082, 0.0490130628339147, 0.00728548414447312, 0, 0, 2.06196551391123, 0, 0.0490130628339147, 0, 0.0387414582250292, 0.0102716046473214, 0.0490130628339147, 0, 0, 0, 0, 0, 0.0490130628339147, 0, 0, 0, 0, 0, 0, 0.0490130628339147, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.1148939821786, 0, 0, 0, 0, 0, 0
13.05, 10.8983024260823, 3.57338977029428, 60.8924472928666, 63.972429784536, 10.850450769219, 3.56638077161149, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.047753471646649, 0.00701688089137968, 2.06196551391123, 0.273893470771082, 0.047753471646649, 0.00701688089137968, 0, 0, 2.06196551391123, 0, 0.047753471646649, 0, 0.0371842354973381, 0.01056923618674, 0.047753471646649, 0, 0, 0, 0, 0, 0.047753471646649, 0, 0, 0, 0, 0, 0, 0.047753471646649, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.850450769219, 0, 0, 0, 0, 0, 0
13.0666666666667, 9.23749330403641, 3.03231453485366, 60.8924472928666, 63.972429784536, 9.21319285717001, 3.02822794606161, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0243102700736596, 0.00406001527881573, 2.06196551391123, 0.273893470771082, 0.0243102700736596, 0.00406001527881573, 0, 0, 2.06196551391123, 0, 0.0243102700736596, 0, 0.0222564333468681, 0.00205383674239096, 0.0243102700736596, 0, 0, 0, 0, 0, 0.0243102700736596, 0, 0, 0, 0, 0, 0, 0.0243102700736596, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.21319285717001, 0, 0, 0, 0, 0, 0
13.0833333333333, 9.06961412925674, 2.97724009918119, 60.8924472928666, 63.972429784536, 9.04612930912636, 2.97332028371191, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0233785342544422, 0.00394764671812204, 2.06196551391123, 0.273893470771082, 0.0233785342544422, 0.00394764671812204, 0, 0, 2.06196551391123, 0, 0.0233785342544422, 0, 0.0217333795767906, 0.00164515469410295, 0.0233785342544422, 0, 0, 0, 0, 0, 0.0233785342544422, 0, 0, 0, 0, 0, 0, 0.0233785342544422, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.04612930912636, 0, 0, 0, 0, 0, 0
13.1, 9.25329542991732, 3.0374627816675, 60.8924472928666, 63.972429784536, 9.22861528110143, 3.03330007773556, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0247910573076841, 0.00416475208353836, 2.06196551391123, 0.273893470771082, 0.0247910573076841, 0.00416475208353836, 0, 0, 2.06196551391123, 0, 0.0247910573076841, 0, 0.0228184515731151, 0.00197260575096275, 0.0247910573076841, 0, 0, 0, 0, 0, 0.0247910573076841, 0, 0, 0, 0, 0, 0, 0.0247910573076841, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.22861528110143, 0, 0, 0, 0, 0, 0
13.1166666666667, 9.69621162023804, 3.18207115939012, 60.8924472928666, 63.972429784536, 9.66675832919032, 3.17732777167418, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0297822594827433, 0.00480072922574128, 2.06196551391123, 0.273893470771082, 0.0297822594827433, 0.00480072922574128, 0, 0, 2.06196551391123, 0, 0.0297822594827433, 0, 0.0258952547553439, 0.00388700474314577, 0.0297822594827433, 0, 0, 0, 0, 0, 0.0297822594827433, 0, 0, 0, 0, 0, 0, 0.0297822594827433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.66675832919032, 0, 0, 0, 0, 0, 0
13.1333333333333, 9.7273375531533, 3.19204323047569, 60.8924472928666, 63.972429784536, 9.69676469475577, 3.1871734508858, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0305957631377408, 0.00487430218035043, 2.06196551391123, 0.273893470771082, 0.0305957631377408, 0.00487430218035043, 0, 0, 2.06196551391123, 0, 0.0305957631377408, 0, 0.0262657546539787, 0.00433000849951449, 0.0305957631377408, 0, 0, 0, 0, 0, 0.0305957631377408, 0, 0, 0, 0, 0, 0, 0.0305957631377408, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.69676469475577, 0, 0, 0, 0, 0, 0
13.15, 13.2746431970013, 4.35108023444228, 60.8924472928666, 63.972429784536, 13.2074214915975, 4.34106861279777, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0672092049948941, 0.00998368679667517, 2.06196551391123, 0.273893470771082, 0.0672092049948941, 0.00998368679667517, 0, 0, 2.06196551391123, 0, 0.0672092049948941, 0, 0.0530112576326045, 0.0141979474122383, 0.0672092049948941, 0, 0, 0, 0, 0, 0.0672092049948941, 0, 0, 0, 0, 0, 0, 0.0672092049948941, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.2074214915975, 0, 0, 0, 0, 0, 0
13.1666666666667, 13.4941294093583, 4.42318168708184, 60.8924472928666, 63.972429784536, 13.4264998882466, 4.41306534647018, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0676806978629032, 0.0101714079285838, 2.06196551391123, 0.273893470771082, 0.0676806978629032, 0.0101714079285838, 0, 0, 2.06196551391123, 0, 0.0676806978629032, 0, 0.0543422459957371, 0.01333845191887, 0.0676806978629032, 0, 0, 0, 0, 0, 0.0676806978629032, 0, 0, 0, 0, 0, 0, 0.0676806978629032, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.4264998882466, 0, 0, 0, 0, 0, 0
13.1833333333333, 14.7193716424036, 4.81933034852533, 60.8924472928666, 63.972429784536, 14.6173198814457, 4.80449867301326, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.101643108928752, 0.0144065007666538, 2.06196551391123, 0.273893470771082, 0.101643108928752, 0.0144065007666538, 0, 0, 2.06196551391123, 0, 0.101643108928752, 0, 0.071120311165468, 0.0305227978409604, 0.101643108928752, 0, 0, 0, 0, 0, 0.101643108928752, 0, 0, 0, 0, 0, 0, 0.101643108928752, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.6173198814457, 0, 0, 0, 0, 0, 0
13.2, 14.7330656338304, 4.82329374741891, 60.8924472928666, 63.972429784536, 14.6304547221501, 4.80880372534585, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.102652345721114, 0.0144996987917175, 2.06196551391123, 0.273893470771082, 0.102652345721114, 0.0144996987917175, 0, 0, 2.06196551391123, 0, 0.102652345721114, 0, 0.0715806889314045, 0.0310716568672098, 0.102652345721114, 0, 0, 0, 0, 0, 0.102652345721114, 0, 0, 0, 0, 0, 0, 0.102652345721114, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.6304547221501, 0, 0, 0, 0, 0, 0
13.2166666666667, 14.8946174792502, 4.87639010993103, 60.8924472928666, 63.972429784536, 14.7914071215618, 4.86171467905652, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.103304134975245, 0.01467739141699, 2.06196551391123, 0.273893470771082, 0.103304134975245, 0.01467739141699, 0, 0, 2.06196551391123, 0, 0.103304134975245, 0, 0.072676723381889, 0.0306274116708105, 0.103304134975245, 0, 0, 0, 0, 0, 0.103304134975245, 0, 0, 0, 0, 0, 0, 0.103304134975245, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.7914071215618, 0, 0, 0, 0, 0, 0
13.2333333333333, 14.6477781633404, 4.7956028103526, 60.8924472928666, 63.972429784536, 14.5469715804607, 4.78137753980212, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.100774470565595, 0.0141991493023495, 2.06196551391123, 0.273893470771082, 0.100774470565595, 0.0141991493023495, 0, 0, 2.06196551391123, 0, 0.100774470565595, 0, 0.0703686074905587, 0.030405863149201, 0.100774470565595, 0, 0, 0, 0, 0, 0.100774470565595, 0, 0, 0, 0, 0, 0, 0.100774470565595, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.5469715804607, 0, 0, 0, 0, 0, 0
13.25, 14.5773543960972, 4.77221859252286, 60.8924472928666, 63.972429784536, 14.4757883392318, 4.75797849368675, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.101571050799987, 0.0142130407674394, 2.06196551391123, 0.273893470771082, 0.101571050799987, 0.0142130407674394, 0, 0, 2.06196551391123, 0, 0.101571050799987, 0, 0.0701840238405923, 0.0313870270325384, 0.101571050799987, 0, 0, 0, 0, 0, 0.101571050799987, 0, 0, 0, 0, 0, 0, 0.101571050799987, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.4757883392318, 0, 0, 0, 0, 0, 0
13.2666666666667, 14.46404964761, 4.73512460127057, 60.8924472928666, 63.972429784536, 14.363461712329, 4.72099698839378, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.100536600786088, 0.0142096689917043, 2.06196551391123, 0.273893470771082, 0.100536600786088, 0.0142096689917043, 0, 0, 2.06196551391123, 0, 0.100536600786088, 0, 0.070378121628162, 0.0301584792335025, 0.100536600786088, 0, 0, 0, 0, 0, 0.100536600786088, 0, 0, 0, 0, 0, 0, 0.100536600786088, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.363461712329, 0, 0, 0, 0, 0, 0
13.2833333333333, 14.5580704955754, 4.76570254863262, 60.8924472928666, 63.972429784536, 14.4554764893291, 4.75124845100586, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.102508951766009, 0.0144834821122144, 2.06196551391123, 0.273893470771082, 0.102508951766009, 0.0144834821122144, 0, 0, 2.06196551391123, 0, 0.102508951766009, 0, 0.0714778338558052, 0.0310311179893276, 0.102508951766009, 0, 0, 0, 0, 0, 0.102508951766009, 0, 0, 0, 0, 0, 0, 0.102508951766009, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.4554764893291, 0, 0, 0, 0, 0, 0
13.3, 14.945414451544, 4.89308953218963, 60.8924472928666, 63.972429784536, 14.841872124374, 4.87829385875891, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.103698447115694, 0.0148232590170693, 2.06196551391123, 0.273893470771082, 0.103698447115694, 0.0148232590170693, 0, 0, 2.06196551391123, 0, 0.103698447115694, 0, 0.0738057016095459, 0.0298927455864215, 0.103698447115694, 0, 0, 0, 0, 0, 0.103698447115694, 0, 0, 0, 0, 0, 0, 0.103698447115694, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.841872124374, 0, 0, 0, 0, 0, 0
13.3166666666667, 14.870237229867, 4.8691362401253, 60.8924472928666, 63.972429784536, 14.7699901965313, 4.85467587544886, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.100357057609456, 0.014502600637445, 2.06196551391123, 0.273893470771082, 0.100357057609456, 0.014502600637445, 0, 0, 2.06196551391123, 0, 0.100357057609456, 0, 0.0727959252083028, 0.027561132478328, 0.100357057609456, 0, 0, 0, 0, 0, 0.100357057609456, 0, 0, 0, 0, 0, 0, 0.100357057609456, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.7699901965313, 0, 0, 0, 0, 0, 0
13.3333333333333, 23.1647550558316, 7.53105084417603, 60.8924472928666, 63.972429784536, 22.762257029254, 7.48164283691029, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.402556288672212, 0.0493951230436277, 2.06196551391123, 0.273893470771082, 0.402556288672212, 0.0493951230436277, 0, 0, 2.06196551391123, 0, 0.402556288672212, 0, 0.237505001859165, 0.165051286886373, 0.402556288672212, 0, 0, 0, 0, 0, 0.402556288672212, 0, 0, 0, 0, 0, 0, 0.402556288672212, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.762257029254, 0, 0, 0, 0, 0, 0
13.35, 23.7359244601513, 7.71494486380953, 60.8924472928666, 63.972429784536, 23.3146823211939, 7.66321179790278, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.421352580036025, 0.0516674519689781, 2.06196551391123, 0.273893470771082, 0.421352580036025, 0.0516674519689781, 0, 0, 2.06196551391123, 0, 0.421352580036025, 0, 0.247291939802358, 0.174060640306737, 0.421352580036025, 0, 0, 0, 0, 0, 0.421352580036025, 0, 0, 0, 0, 0, 0, 0.421352580036025, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.3146823211939, 0, 0, 0, 0, 0, 0
13.3666666666667, 23.6250270340719, 7.68137480545714, 60.8924472928666, 63.972429784536, 23.2172301433315, 7.6311553117105, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.40786254490396, 0.0502935814969531, 2.06196551391123, 0.273893470771082, 0.40786254490396, 0.0502935814969531, 0, 0, 2.06196551391123, 0, 0.40786254490396, 0, 0.24217724179372, 0.165685303183154, 0.40786254490396, 0, 0, 0, 0, 0, 0.40786254490396, 0, 0, 0, 0, 0, 0, 0.40786254490396, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.2172301433315, 0, 0, 0, 0, 0, 0
13.3833333333333, 15.4359047423768, 5.05641905793728, 60.8924472928666, 63.972429784536, 15.3401527008601, 5.04204049673835, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0955920580048578, 0.0143795324952888, 2.06196551391123, 0.273893470771082, 0.0955920580048578, 0.0143795324952888, 0, 0, 2.06196551391123, 0, 0.0955920580048578, 0, 0.0741589532919774, 0.0214331047875969, 0.0955920580048578, 0, 0, 0, 0, 0, 0.0955920580048578, 0, 0, 0, 0, 0, 0, 0.0955920580048578, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.3401527008601, 0, 0, 0, 0, 0, 0
13.4, 14.9854658631388, 4.90908657381413, 60.8924472928666, 63.972429784536, 14.8936659311798, 4.89530757289924, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0916487539683219, 0.0137404396297366, 2.06196551391123, 0.273893470771082, 0.0916487539683219, 0.0137404396297366, 0, 0, 2.06196551391123, 0, 0.0916487539683219, 0, 0.070623172148737, 0.0210255818918141, 0.0916487539683219, 0, 0, 0, 0, 0, 0.0916487539683219, 0, 0, 0, 0, 0, 0, 0.0916487539683219, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.8936659311798, 0, 0, 0, 0, 0, 0
13.4166666666667, 14.8438584657094, 4.8627048417263, 60.8924472928666, 63.972429784536, 14.7532942545663, 4.84916228793101, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0904752574135353, 0.0135368377024774, 2.06196551391123, 0.273893470771082, 0.0904752574135353, 0.0135368377024774, 0, 0, 2.06196551391123, 0, 0.0904752574135353, 0, 0.0694568293202097, 0.0210184281655385, 0.0904752574135353, 0, 0, 0, 0, 0, 0.0904752574135353, 0, 0, 0, 0, 0, 0, 0.0904752574135353, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.7532942545663, 0, 0, 0, 0, 0, 0
13.4333333333333, 14.027472551869, 4.59455112940822, 60.8924472928666, 63.972429784536, 13.940003902558, 4.58182345219144, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0870427522274917, 0.0126912041625098, 2.06196551391123, 0.273893470771082, 0.0870427522274917, 0.0126912041625098, 0, 0, 2.06196551391123, 0, 0.0870427522274917, 0, 0.0640988190225182, 0.0229439332763456, 0.0870427522274917, 0, 0, 0, 0, 0, 0.0870427522274917, 0, 0, 0, 0, 0, 0, 0.0870427522274917, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.940003902558, 0, 0, 0, 0, 0, 0
13.45, 13.8205159186266, 4.52665540515974, 60.8924472928666, 63.972429784536, 13.7337997693536, 4.51410356443276, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0866651490854425, 0.0124944009393822, 2.06196551391123, 0.273893470771082, 0.0866651490854425, 0.0124944009393822, 0, 0, 2.06196551391123, 0, 0.0866651490854425, 0, 0.0627432934845739, 0.0239218556702341, 0.0866651490854425, 0, 0, 0, 0, 0, 0.0866651490854425, 0, 0, 0, 0, 0, 0, 0.0866651490854425, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.7337997693536, 0, 0, 0, 0, 0, 0
13.4666666666667, 13.9767209280203, 4.57787701922806, 60.8924472928666, 63.972429784536, 13.8895589136571, 4.56529636658859, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0872120763717689, 0.0125405379893757, 2.06196551391123, 0.273893470771082, 0.0872120763717689, 0.0125405379893757, 0, 0, 2.06196551391123, 0, 0.0872120763717689, 0, 0.062942547271685, 0.0242695291685377, 0.0872120763717689, 0, 0, 0, 0, 0, 0.0872120763717689, 0, 0, 0, 0, 0, 0, 0.0872120763717689, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.8895589136571, 0, 0, 0, 0, 0, 0
13.4833333333333, 10.4412115902973, 3.42535527603577, 60.8924472928666, 63.972429784536, 10.4025570081549, 3.41915841986507, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0386628674741535, 0.00622768110045396, 2.06196551391123, 0.273893470771082, 0.0386628674741535, 0.00622768110045396, 0, 0, 2.06196551391123, 0, 0.0386628674741535, 0, 0.0326591616795867, 0.00600370582325164, 0.0386628674741535, 0, 0, 0, 0, 0, 0.0386628674741535, 0, 0, 0, 0, 0, 0, 0.0386628674741535, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.4025570081549, 0, 0, 0, 0, 0, 0
13.5, 10.6255703181686, 3.48582966524369, 60.8924472928666, 63.972429784536, 10.5860365432878, 3.47945820283596, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0395448694872718, 0.00635364547292431, 2.06196551391123, 0.273893470771082, 0.0395448694872718, 0.00635364547292431, 0, 0, 2.06196551391123, 0, 0.0395448694872718, 0, 0.0333986533274844, 0.0061462161894059, 0.0395448694872718, 0, 0, 0, 0, 0, 0.0395448694872718, 0, 0, 0, 0, 0, 0, 0.0395448694872718, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.5860365432878, 0, 0, 0, 0, 0, 0
13.5166666666667, 11.8167569206166, 3.8706298212404, 60.8924472928666, 63.972429784536, 11.7449553213389, 3.86039796294429, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0717684396106269, 0.0102714471208042, 2.06196551391123, 0.273893470771082, 0.0717684396106269, 0.0102714471208042, 0, 0, 2.06196551391123, 0, 0.0717684396106269, 0, 0.0480368123898088, 0.0237316272720356, 0.0717684396106269, 0, 0, 0, 0, 0, 0.0717684396106269, 0, 0, 0, 0, 0, 0, 0.0717684396106269, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 11.7449553213389, 0, 0, 0, 0, 0, 0
13.5333333333333, 14.3683682912646, 4.69881148971156, 60.8924472928666, 63.972429784536, 14.2470098878124, 4.68300532559679, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.12132866295661, 0.0161497740625838, 2.06196551391123, 0.273893470771082, 0.12132866295661, 0.0161497740625838, 0, 0, 2.06196551391123, 0, 0.12132866295661, 0, 0.0740253156153446, 0.047303347426051, 0.12132866295661, 0, 0, 0, 0, 0, 0.12132866295661, 0, 0, 0, 0, 0, 0, 0.12132866295661, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.2470098878124, 0, 0, 0, 0, 0, 0
13.55, 17.9320696081123, 5.86873470070451, 60.8924472928666, 63.972429784536, 17.7932105276811, 5.84835283192071, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.138863311605041, 0.0203489517320586, 2.06196551391123, 0.273893470771082, 0.138863311605041, 0.0203489517320586, 0, 0, 2.06196551391123, 0, 0.138863311605041, 0, 0.102964704962577, 0.0358986067735588, 0.138863311605041, 0, 0, 0, 0, 0, 0.138863311605041, 0, 0, 0, 0, 0, 0, 0.138863311605041, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.7932105276811, 0, 0, 0, 0, 0, 0
13.5666666666667, 18.0048176813812, 5.89150006757861, 60.8924472928666, 63.972429784536, 17.8608388177718, 5.87065044497754, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.143750000874724, 0.0207944175685136, 2.06196551391123, 0.273893470771082, 0.143750000874724, 0.0207944175685136, 0, 0, 2.06196551391123, 0, 0.143750000874724, 0, 0.104042198854051, 0.0397078021580905, 0.143750000874724, 0, 0, 0, 0, 0, 0.143750000874724, 0, 0, 0, 0, 0, 0, 0.143750000874724, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.8608388177718, 0, 0, 0, 0, 0, 0
13.5833333333333, 20.2151696272656, 6.61298479120628, 60.8924472928666, 63.972429784536, 20.0359698085523, 6.58574557445032, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.179291642168248, 0.0267462795487876, 2.06196551391123, 0.273893470771082, 0.179291642168248, 0.0267462795487876, 0, 0, 2.06196551391123, 0, 0.179291642168248, 0, 0.134477665302741, 0.0448139770514302, 0.179291642168248, 0, 0, 0, 0, 0, 0.179291642168248, 0, 0, 0, 0, 0, 0, 0.179291642168248, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.0359698085523, 0, 0, 0, 0, 0, 0
13.6, 20.230392152674, 6.61801924374164, 60.8924472928666, 63.972429784536, 20.054569549272, 6.59161078101309, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.175898148997796, 0.0263959246679854, 2.06196551391123, 0.273893470771082, 0.175898148997796, 0.0263959246679854, 0, 0, 2.06196551391123, 0, 0.175898148997796, 0, 0.133465593800489, 0.0424325553802617, 0.175898148997796, 0, 0, 0, 0, 0, 0.175898148997796, 0, 0, 0, 0, 0, 0, 0.175898148997796, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.054569549272, 0, 0, 0, 0, 0, 0
13.6166666666667, 20.066681469862, 6.56496470405864, 60.8924472928666, 63.972429784536, 19.8948141880224, 6.53911736177104, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.171862216471259, 0.0258118420780604, 2.06196551391123, 0.273893470771082, 0.171862216471259, 0.0258118420780604, 0, 0, 2.06196551391123, 0, 0.171862216471259, 0, 0.130839714362881, 0.0410225022874419, 0.171862216471259, 0, 0, 0, 0, 0, 0.171862216471259, 0, 0, 0, 0, 0, 0, 0.171862216471259, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.8948141880224, 0, 0, 0, 0, 0, 0
13.6333333333333, 17.9895909226123, 5.88838136690736, 60.8924472928666, 63.972429784536, 17.8553066427725, 5.86874740665962, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.134285061859544, 0.0196608428948711, 2.06196551391123, 0.273893470771082, 0.134285061859544, 0.0196608428948711, 0, 0, 2.06196551391123, 0, 0.134285061859544, 0, 0.10049156211732, 0.0337934998710154, 0.134285061859544, 0, 0, 0, 0, 0, 0.134285061859544, 0, 0, 0, 0, 0, 0, 0.134285061859544, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.8553066427725, 0, 0, 0, 0, 0, 0
13.65, 18.0261395898158, 5.90032878016478, 60.8924472928666, 63.972429784536, 17.8913897499609, 5.8806153804777, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.134751635278105, 0.0197173758598592, 2.06196551391123, 0.273893470771082, 0.134751635278105, 0.0197173758598592, 0, 0, 2.06196551391123, 0, 0.134751635278105, 0, 0.10078099971622, 0.0339706356911209, 0.134751635278105, 0, 0, 0, 0, 0, 0.134751635278105, 0, 0, 0, 0, 0, 0, 0.134751635278105, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.8913897499609, 0, 0, 0, 0, 0, 0
13.6666666666667, 18.1302629073665, 5.93467028134908, 60.8924472928666, 63.972429784536, 17.9954195982375, 5.9147777892796, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.134978377683075, 0.0199308751816103, 2.06196551391123, 0.273893470771082, 0.134978377683075, 0.0199308751816103, 0, 0, 2.06196551391123, 0, 0.134978377683075, 0, 0.102414003319694, 0.0325643744926337, 0.134978377683075, 0, 0, 0, 0, 0, 0.134978377683075, 0, 0, 0, 0, 0, 0, 0.134978377683075, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.9954195982375, 0, 0, 0, 0, 0, 0
13.6833333333333, 18.2712236764238, 5.98095966464623, 60.8924472928666, 63.972429784536, 18.135601537181, 5.96088643733299, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.135646985252369, 0.0200677789808918, 2.06196551391123, 0.273893470771082, 0.135646985252369, 0.0200677789808918, 0, 0, 2.06196551391123, 0, 0.135646985252369, 0, 0.103277578262362, 0.0323694071203416, 0.135646985252369, 0, 0, 0, 0, 0, 0.135646985252369, 0, 0, 0, 0, 0, 0, 0.135646985252369, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.135601537181, 0, 0, 0, 0, 0, 0
13.7, 18.1208906193296, 5.92990348888062, 60.8924472928666, 63.972429784536, 17.9789529112275, 5.9094045924683, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.141796413407048, 0.0206032279016632, 2.06196551391123, 0.273893470771082, 0.141796413407048, 0.0206032279016632, 0, 0, 2.06196551391123, 0, 0.141796413407048, 0, 0.103677150466133, 0.0381192630731729, 0.141796413407048, 0, 0, 0, 0, 0, 0.141796413407048, 0, 0, 0, 0, 0, 0, 0.141796413407048, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.9789529112275, 0, 0, 0, 0, 0, 0
13.7166666666667, 18.120665162203, 5.92996951003965, 60.8924472928666, 63.972429784536, 17.9788620144449, 5.90936624420354, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.141802864857637, 0.0206034176467979, 2.06196551391123, 0.273893470771082, 0.141802864857637, 0.0206034176467979, 0, 0, 2.06196551391123, 0, 0.141802864857637, 0, 0.103675298876644, 0.0381275661132424, 0.141802864857637, 0, 0, 0, 0, 0, 0.141802864857637, 0, 0, 0, 0, 0, 0, 0.141802864857637, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.9788620144449, 0, 0, 0, 0, 0, 0
13.7333333333333, 17.994573237168, 5.88813807602214, 60.8924472928666, 63.972429784536, 17.8518379877284, 5.86760139139504, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.142709331588253, 0.0206042355279844, 2.06196551391123, 0.273893470771082, 0.142709331588253, 0.0206042355279844, 0, 0, 2.06196551391123, 0, 0.142709331588253, 0, 0.103062771346413, 0.0396465603728548, 0.142709331588253, 0, 0, 0, 0, 0, 0.142709331588253, 0, 0, 0, 0, 0, 0, 0.142709331588253, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.8518379877284, 0, 0, 0, 0, 0, 0
13.75, 14.9031704497542, 4.88521376195803, 60.8924472928666, 63.972429784536, 14.8279989004778, 4.87372576262389, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.075187253123507, 0.0114559280636706, 2.06196551391123, 0.273893470771082, 0.075187253123507, 0.0114559280636706, 0, 0, 2.06196551391123, 0, 0.075187253123507, 0, 0.0632849674770643, 0.0119022857212436, 0.075187253123507, 0, 0, 0, 0, 0, 0.075187253123507, 0, 0, 0, 0, 0, 0, 0.075187253123507, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.8279989004778, 0, 0, 0, 0, 0, 0
13.7666666666667, 15.0734119430633, 4.94169445998523, 60.8924472928666, 63.972429784536, 14.9999689926434, 4.9302509801287, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0735431118981069, 0.0113276838742051, 2.06196551391123, 0.273893470771082, 0.0735431118981069, 0.0113276838742051, 0, 0, 2.06196551391123, 0, 0.0735431118981069, 0, 0.0633273677092358, 0.0102157442612143, 0.0735431118981069, 0, 0, 0, 0, 0, 0.0735431118981069, 0, 0, 0, 0, 0, 0, 0.0735431118981069, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.9999689926434, 0, 0, 0, 0, 0, 0
13.7833333333333, 15.3306128221162, 5.02578615453147, 60.8924472928666, 63.972429784536, 15.2549633304306, 5.01406681582352, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.075696107591511, 0.0116912589316039, 2.06196551391123, 0.273893470771082, 0.075696107591511, 0.0116912589316039, 0, 0, 2.06196551391123, 0, 0.075696107591511, 0, 0.0653107147676422, 0.010385392898554, 0.075696107591511, 0, 0, 0, 0, 0, 0.075696107591511, 0, 0, 0, 0, 0, 0, 0.075696107591511, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.2549633304306, 0, 0, 0, 0, 0, 0
13.8, 12.3688736755857, 4.0562099727264, 60.8924472928666, 63.972429784536, 12.3170829573255, 4.0484358515446, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0517946008983674, 0.00774276320207061, 2.06196551391123, 0.273893470771082, 0.0517946008983674, 0.00774276320207061, 0, 0, 2.06196551391123, 0, 0.0517946008983674, 0, 0.0419628123255315, 0.0098317886145162, 0.0517946008983674, 0, 0, 0, 0, 0, 0.0517946008983674, 0, 0, 0, 0, 0, 0, 0.0517946008983674, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.3170829573255, 0, 0, 0, 0, 0, 0
13.8166666666667, 12.5755165529936, 4.12382458964336, 60.8924472928666, 63.972429784536, 12.5223002171727, 4.11587665368861, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0532333770642483, 0.00794495435633937, 2.06196551391123, 0.273893470771082, 0.0532333770642483, 0.00794495435633937, 0, 0, 2.06196551391123, 0, 0.0532333770642483, 0, 0.0430809537218318, 0.0101524233856, 0.0532333770642483, 0, 0, 0, 0, 0, 0.0532333770642483, 0, 0, 0, 0, 0, 0, 0.0532333770642483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.5223002171727, 0, 0, 0, 0, 0, 0
13.8333333333333, 12.9158269377243, 4.23492191974478, 60.8924472928666, 63.972429784536, 12.8585310380126, 4.22639344570559, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0573082747107982, 0.00848207652221405, 2.06196551391123, 0.273893470771082, 0.0573082747107982, 0.00848207652221405, 0, 0, 2.06196551391123, 0, 0.0573082747107982, 0, 0.0455686910376431, 0.0117395837195904, 0.0573082747107982, 0, 0, 0, 0, 0, 0.0573082747107982, 0, 0, 0, 0, 0, 0, 0.0573082747107982, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.8585310380126, 0, 0, 0, 0, 0, 0
13.85, 12.6684619064652, 4.15378788392744, 60.8924472928666, 63.972429784536, 12.6128418302468, 4.14560549399607, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0553760784796398, 0.00822067874299176, 2.06196551391123, 0.273893470771082, 0.0553760784796398, 0.00822067874299176, 0, 0, 2.06196551391123, 0, 0.0553760784796398, 0, 0.0440949744848073, 0.0112811040432835, 0.0553760784796398, 0, 0, 0, 0, 0, 0.0553760784796398, 0, 0, 0, 0, 0, 0, 0.0553760784796398, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.6128418302468, 0, 0, 0, 0, 0, 0
13.8666666666667, 12.7864683404991, 4.19239124523199, 60.8924472928666, 63.972429784536, 12.7294740296016, 4.18398545318334, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0569816853290285, 0.00835615518783842, 2.06196551391123, 0.273893470771082, 0.0569816853290285, 0.00835615518783842, 0, 0, 2.06196551391123, 0, 0.0569816853290285, 0, 0.0446874296916351, 0.0122942556865484, 0.0569816853290285, 0, 0, 0, 0, 0, 0.0569816853290285, 0, 0, 0, 0, 0, 0, 0.0569816853290285, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.7294740296016, 0, 0, 0, 0, 0, 0
13.8833333333333, 9.22598384183446, 3.0291168537191, 60.8924472928666, 63.972429784536, 9.20569471777553, 3.02576998604773, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.020293970006568, 0.0033786476399518, 2.06196551391123, 0.273893470771082, 0.020293970006568, 0.0033786476399518, 0, 0, 2.06196551391123, 0, 0.020293970006568, 0, 0.0190208798902353, 0.00127309013119088, 0.020293970006568, 0, 0, 0, 0, 0, 0.020293970006568, 0, 0, 0, 0, 0, 0, 0.020293970006568, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.20569471777553, 0, 0, 0, 0, 0, 0
13.9, 9.9241042233656, 3.25825609810007, 60.8924472928666, 63.972429784536, 9.90141379051713, 3.25443406943559, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0227669476744868, 0.00383078044066629, 2.06196551391123, 0.273893470771082, 0.0227669476744868, 0.00383078044066629, 0, 0, 2.06196551391123, 0, 0.0227669476744868, 0, 0.0216583450080901, 0.00110860268480857, 0.0227669476744868, 0, 0, 0, 0, 0, 0.0227669476744868, 0, 0, 0, 0, 0, 0, 0.0227669476744868, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 9.90141379051713, 0, 0, 0, 0, 0, 0
13.9166666666667, 12.568117948686, 4.12462321469713, 60.8924472928666, 63.972429784536, 12.5312338683808, 4.1187968547512, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0376621026687237, 0.00578950400940432, 2.06196551391123, 0.273893470771082, 0.0376621026687237, 0.00578950400940432, 0, 0, 2.06196551391123, 0, 0.0376621026687237, 0, 0.0328669937021383, 0.00479510898684843, 0.0376621026687237, 0, 0, 0, 0, 0, 0.0376621026687237, 0, 0, 0, 0, 0, 0, 0.0376621026687237, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.5312338683808, 0, 0, 0, 0, 0, 0
13.9333333333333, 12.8286547885822, 4.20981524860083, 60.8924472928666, 63.972429784536, 12.7895338107616, 4.20371454504479, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0391750258669148, 0.00613156502273854, 2.06196551391123, 0.273893470771082, 0.0391750258669148, 0.00613156502273854, 0, 0, 2.06196551391123, 0, 0.0391750258669148, 0, 0.0347498974446688, 0.00442512844487372, 0.0391750258669148, 0, 0, 0, 0, 0, 0.0391750258669148, 0, 0, 0, 0, 0, 0, 0.0391750258669148, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.7895338107616, 0, 0, 0, 0, 0, 0
13.95, 15.1695418047479, 4.97440988021943, 60.8924472928666, 63.972429784536, 15.1034186242265, 4.96434972350055, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0665079416676112, 0.0104687455501434, 2.06196551391123, 0.273893470771082, 0.0665079416676112, 0.0104687455501434, 0, 0, 2.06196551391123, 0, 0.0665079416676112, 0, 0.0563699178691443, 0.0101380238475061, 0.0665079416676112, 0, 0, 0, 0, 0, 0.0665079416676112, 0, 0, 0, 0, 0, 0, 0.0665079416676112, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.1034186242265, 0, 0, 0, 0, 0, 0
13.9666666666667, 15.2897698955858, 5.01385180698567, 60.8924472928666, 63.972429784536, 15.22219419487, 5.0033144519636, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0675229058161982, 0.0105630493927024, 2.06196551391123, 0.273893470771082, 0.0675229058161982, 0.0105630493927024, 0, 0, 2.06196551391123, 0, 0.0675229058161982, 0, 0.0568423052949696, 0.0106806005723565, 0.0675229058161982, 0, 0, 0, 0, 0, 0.0675229058161982, 0, 0, 0, 0, 0, 0, 0.0675229058161982, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.22219419487, 0, 0, 0, 0, 0, 0
13.9833333333333, 15.7550363362324, 5.16646925555473, 60.8924472928666, 63.972429784536, 15.6847900166887, 5.15532305036257, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0704023297105454, 0.011140765669537, 2.06196551391123, 0.273893470771082, 0.0704023297105454, 0.011140765669537, 0, 0, 2.06196551391123, 0, 0.0704023297105454, 0, 0.0602361631396948, 0.0101661666242438, 0.0704023297105454, 0, 0, 0, 0, 0, 0.0704023297105454, 0, 0, 0, 0, 0, 0, 0.0704023297105454, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.6847900166887, 0, 0, 0, 0, 0, 0
14, 13.6099844491729, 4.46609436989555, 60.8924472928666, 63.972429784536, 13.5665903226216, 4.45912010886972, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0433942148224708, 0.00695133240292955, 2.06196551391123, 0.273893470771082, 0.0433942148224708, 0.00695133240292955, 0, 0, 2.06196551391123, 0, 0.0433942148224708, 0, 0.039503474853361, 0.00389073999700598, 0.0433942148224708, 0, 0, 0, 0, 0, 0.0433942148224708, 0, 0, 0, 0, 0, 0, 0.0433942148224708, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.5665903226216, 0, 0, 0, 0, 0, 0
14.0166666666667, 17.1577367270379, 5.62202386570207, 60.8924472928666, 63.972429784536, 17.0597186715587, 5.60715907598206, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0978876409059685, 0.0142302851078597, 2.06196551391123, 0.273893470771082, 0.0978876409059685, 0.0142302851078597, 0, 0, 2.06196551391123, 0, 0.0978876409059685, 0, 0.0767165226579907, 0.0211711183226218, 0.0978876409059685, 0, 0, 0, 0, 0, 0.0978876409059685, 0, 0, 0, 0, 0, 0, 0.0978876409059685, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.0597186715587, 0, 0, 0, 0, 0, 0
14.0333333333333, 16.787075659313, 5.50256073914723, 60.8924472928666, 63.972429784536, 16.7000536948082, 5.48905372132171, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0869993033681447, 0.0135583657279533, 2.06196551391123, 0.273893470771082, 0.0869993033681447, 0.0135583657279533, 0, 0, 2.06196551391123, 0, 0.0869993033681447, 0, 0.0711332351808936, 0.0158660682580608, 0.0869993033681447, 0, 0, 0, 0, 0, 0.0869993033681447, 0, 0, 0, 0, 0, 0, 0.0869993033681447, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.7000536948082, 0, 0, 0, 0, 0, 0
14.05, 16.6157097758562, 5.44554445054112, 60.8924472928666, 63.972429784536, 16.5259374057165, 5.43182512663054, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0897490506075316, 0.0138037071328969, 2.06196551391123, 0.273893470771082, 0.0897490506075316, 0.0138037071328969, 0, 0, 2.06196551391123, 0, 0.0897490506075316, 0, 0.0714106197052574, 0.0183384309732344, 0.0897490506075316, 0, 0, 0, 0, 0, 0.0897490506075316, 0, 0, 0, 0, 0, 0, 0.0897490506075316, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.5259374057165, 0, 0, 0, 0, 0, 0
14.0666666666667, 16.7105501766357, 5.47664030891512, 60.8924472928666, 63.972429784536, 16.6199760108848, 5.4627094503589, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0906415500501942, 0.0139472844363853, 2.06196551391123, 0.273893470771082, 0.0906415500501942, 0.0139472844363853, 0, 0, 2.06196551391123, 0, 0.0906415500501942, 0, 0.0722375276368665, 0.0184040224841365, 0.0906415500501942, 0, 0, 0, 0, 0, 0.0906415500501942, 0, 0, 0, 0, 0, 0, 0.0906415500501942, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.6199760108848, 0, 0, 0, 0, 0, 0
