"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
14.0833333333333, 17.0406550880019, 5.58409859253162, 60.8924472928666, 63.972429784536, 16.9445779062052, 5.56940887196253, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0961760978574141, 0.0147378028540657, 2.06196551391123, 0.273893470771082, 0.0961760978574141, 0.0147378028540657, 0, 0, 2.06196551391123, 0, 0.0961760978574141, 0, 0.0759951289080448, 0.0201809690235115, 0.0961760978574141, 0, 0, 0, 0, 0, 0.0961760978574141, 0, 0, 0, 0, 0, 0, 0.0961760978574141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.9445779062052, 0, 0, 0, 0, 0, 0
14.1, 17.2641985027322, 5.6569889960969, 60.8924472928666, 63.972429784536, 17.1651090433875, 5.64188596439021, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0992006803577532, 0.0151562590402317, 2.06196551391123, 0.273893470771082, 0.0992006803577532, 0.0151562590402317, 0, 0, 2.06196551391123, 0, 0.0992006803577532, 0, 0.0781664569046174, 0.0210342235277636, 0.0992006803577532, 0, 0, 0, 0, 0, 0.0992006803577532, 0, 0, 0, 0, 0, 0, 0.0992006803577532, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.1651090433875, 0, 0, 0, 0, 0, 0
14.1166666666667, 17.3891331047871, 5.69811288868947, 60.8924472928666, 63.972429784536, 17.2895991242036, 5.68281626458368, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0995511212356009, 0.0152793352624294, 2.06196551391123, 0.273893470771082, 0.0995511212356009, 0.0152793352624294, 0, 0, 2.06196551391123, 0, 0.0995511212356009, 0, 0.0790272921223522, 0.0205238291891609, 0.0995511212356009, 0, 0, 0, 0, 0, 0.0995511212356009, 0, 0, 0, 0, 0, 0, 0.0995511212356009, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.2895991242036, 0, 0, 0, 0, 0, 0
14.1333333333333, 17.3283000860698, 5.67632876467853, 60.8924472928666, 63.972429784536, 17.2205609198894, 5.66015558624049, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.107726991628325, 0.0162625818780104, 2.06196551391123, 0.273893470771082, 0.107726991628325, 0.0162625818780104, 0, 0, 2.06196551391123, 0, 0.107726991628325, 0, 0.0823218499456521, 0.0254051417627943, 0.107726991628325, 0, 0, 0, 0, 0, 0.107726991628325, 0, 0, 0, 0, 0, 0, 0.107726991628325, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.2205609198894, 0, 0, 0, 0, 0, 0
14.15, 20.7458840433428, 6.7952880526187, 60.8924472928666, 63.972429784536, 20.6081379102219, 6.77356956785229, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.137745684866998, 0.0216889868915782, 2.06196551391123, 0.273893470771082, 0.137745684866998, 0.0216889868915782, 0, 0, 2.06196551391123, 0, 0.137745684866998, 0, 0.115299119512989, 0.0224465654817709, 0.137745684866998, 0, 0, 0, 0, 0, 0.137745684866998, 0, 0, 0, 0, 0, 0, 0.137745684866998, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.6081379102219, 0, 0, 0, 0, 0, 0
14.1666666666667, 20.6226784847433, 6.75518927157409, 60.8924472928666, 63.972429784536, 20.4872186973048, 6.73380857162154, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.135540479888789, 0.0214402950140214, 2.06196551391123, 0.273893470771082, 0.135540479888789, 0.0214402950140214, 0, 0, 2.06196551391123, 0, 0.135540479888789, 0, 0.114244677843639, 0.0212958021694856, 0.135540479888789, 0, 0, 0, 0, 0, 0.135540479888789, 0, 0, 0, 0, 0, 0, 0.135540479888789, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.4872186973048, 0, 0, 0, 0, 0, 0
14.1833333333333, 18.7042813088273, 6.12522932233446, 60.8924472928666, 63.972429784536, 18.5739970609303, 6.10504941910791, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.129696121398085, 0.020257945090585, 2.06196551391123, 0.273893470771082, 0.129696121398085, 0.020257945090585, 0, 0, 2.06196551391123, 0, 0.129696121398085, 0, 0.104681669978453, 0.0250144515442606, 0.129696121398085, 0, 0, 0, 0, 0, 0.129696121398085, 0, 0, 0, 0, 0, 0, 0.129696121398085, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.5739970609303, 0, 0, 0, 0, 0, 0
14.2, 18.6204507213923, 6.09918920743871, 60.8924472928666, 63.972429784536, 18.4973813355092, 6.0797717004527, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.12315289812662, 0.0194310394636802, 2.06196551391123, 0.273893470771082, 0.12315289812662, 0.0194310394636802, 0, 0, 2.06196551391123, 0, 0.12315289812662, 0, 0.101911932145726, 0.0212409660989079, 0.12315289812662, 0, 0, 0, 0, 0, 0.12315289812662, 0, 0, 0, 0, 0, 0, 0.12315289812662, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.4973813355092, 0, 0, 0, 0, 0, 0
14.2166666666667, 18.4948165245791, 6.0583138241872, 60.8924472928666, 63.972429784536, 18.3735237456891, 6.03908116816612, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.121309938589825, 0.0192565891076892, 2.06196551391123, 0.273893470771082, 0.121309938589825, 0.0192565891076892, 0, 0, 2.06196551391123, 0, 0.121309938589825, 0, 0.100844115762953, 0.0204658229430576, 0.121309938589825, 0, 0, 0, 0, 0, 0.121309938589825, 0, 0, 0, 0, 0, 0, 0.121309938589825, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.3735237456891, 0, 0, 0, 0, 0, 0
14.2333333333333, 20.0916671624375, 6.57951061056848, 60.8924472928666, 63.972429784536, 19.9463687034535, 6.55614227573236, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.145351863114066, 0.0230235688237356, 2.06196551391123, 0.273893470771082, 0.145351863114066, 0.0230235688237356, 0, 0, 2.06196551391123, 0, 0.145351863114066, 0, 0.119540812534664, 0.0258110507228165, 0.145351863114066, 0, 0, 0, 0, 0, 0.145351863114066, 0, 0, 0, 0, 0, 0, 0.145351863114066, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.9463687034535, 0, 0, 0, 0, 0, 0
14.25, 19.9995484074895, 6.54882286845677, 60.8924472928666, 63.972429784536, 19.8545160314036, 6.52586285467832, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.145036257520784, 0.022982910981716, 2.06196551391123, 0.273893470771082, 0.145036257520784, 0.022982910981716, 0, 0, 2.06196551391123, 0, 0.145036257520784, 0, 0.119505876246194, 0.025530381417841, 0.145036257520784, 0, 0, 0, 0, 0, 0.145036257520784, 0, 0, 0, 0, 0, 0, 0.145036257520784, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.8545160314036, 0, 0, 0, 0, 0, 0
14.2666666666667, 19.6724623730147, 6.44177645174997, 60.8924472928666, 63.972429784536, 19.5301432239632, 6.4192520400424, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.142295461969236, 0.0225180999200831, 2.06196551391123, 0.273893470771082, 0.142295461969236, 0.0225180999200831, 0, 0, 2.06196551391123, 0, 0.142295461969236, 0, 0.117170591362937, 0.0251248707461234, 0.142295461969236, 0, 0, 0, 0, 0, 0.142295461969236, 0, 0, 0, 0, 0, 0, 0.142295461969236, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.5301432239632, 0, 0, 0, 0, 0, 0
14.2833333333333, 17.8460327109491, 5.84609486534076, 60.8924472928666, 63.972429784536, 17.7322611806083, 5.82825249392495, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.113631651443528, 0.0180971737544982, 2.06196551391123, 0.273893470771082, 0.113631651443528, 0.0180971737544982, 0, 0, 2.06196551391123, 0, 0.113631651443528, 0, 0.0953018865656504, 0.0183297649853082, 0.113631651443528, 0, 0, 0, 0, 0, 0.113631651443528, 0, 0, 0, 0, 0, 0, 0.113631651443528, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.7322611806083, 0, 0, 0, 0, 0, 0
14.3, 20.0653243310576, 6.56618341901011, 60.8924472928666, 63.972429784536, 19.9037833888015, 6.54211195921656, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.161468345332919, 0.0244179417819054, 2.06196551391123, 0.273893470771082, 0.161468345332919, 0.0244179417819054, 0, 0, 2.06196551391123, 0, 0.161468345332919, 0, 0.12687588901567, 0.0345924564679833, 0.161468345332919, 0, 0, 0, 0, 0, 0.161468345332919, 0, 0, 0, 0, 0, 0, 0.161468345332919, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.9037833888015, 0, 0, 0, 0, 0, 0
14.3166666666667, 20.0076015073831, 6.54759493093612, 60.8924472928666, 63.972429784536, 19.8475176389364, 6.52353866647961, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.160098861713508, 0.0240988300232324, 2.06196551391123, 0.273893470771082, 0.160098861713508, 0.0240988300232324, 0, 0, 2.06196551391123, 0, 0.160098861713508, 0, 0.125227074864407, 0.0348717869958506, 0.160098861713508, 0, 0, 0, 0, 0, 0.160098861713508, 0, 0, 0, 0, 0, 0, 0.160098861713508, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.8475176389364, 0, 0, 0, 0, 0, 0
14.3333333333333, 22.7534299328554, 7.44675186358591, 60.8924472928666, 63.972429784536, 22.5621767038206, 7.4159452060115, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.191573206920636, 0.0303014457594292, 2.06196551391123, 0.273893470771082, 0.191573206920636, 0.0303014457594292, 0, 0, 2.06196551391123, 0, 0.191573206920636, 0, 0.159935380413956, 0.031637826700843, 0.191573206920636, 0, 0, 0, 0, 0, 0.191573206920636, 0, 0, 0, 0, 0, 0, 0.191573206920636, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.5621767038206, 0, 0, 0, 0, 0, 0
14.35, 29.9752379065423, 9.74199515821717, 60.8924472928666, 63.972429784536, 29.3864641369545, 9.65891539133252, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.588786317451814, 0.0831270392495099, 2.06196551391123, 0.273893470771082, 0.588786317451814, 0.0831270392495099, 0, 0, 2.06196551391123, 0, 0.588786317451814, 0, 0.380344244732269, 0.208442073230919, 0.588786317451814, 0, 0, 0, 0, 0, 0.588786317451814, 0, 0, 0, 0, 0, 0, 0.588786317451814, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.3864641369545, 0, 0, 0, 0, 0, 0
14.3666666666667, 27.8407801643134, 9.07610754412347, 60.8924472928666, 63.972429784536, 27.4245034816252, 9.01418713880552, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.417207818673402, 0.0618635576814345, 2.06196551391123, 0.273893470771082, 0.417207818673402, 0.0618635576814345, 0, 0, 2.06196551391123, 0, 0.417207818673402, 0, 0.295569585195939, 0.121638233865055, 0.417207818673402, 0, 0, 0, 0, 0, 0.417207818673402, 0, 0, 0, 0, 0, 0, 0.417207818673402, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.4245034816252, 0, 0, 0, 0, 0, 0
14.3833333333333, 25.5588561853651, 8.3261925300211, 60.8924472928666, 63.972429784536, 25.1645240001114, 8.27111917731347, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.393797880126532, 0.0555701499791706, 2.06196551391123, 0.273893470771082, 0.393797880126532, 0.0555701499791706, 0, 0, 2.06196551391123, 0, 0.393797880126532, 0, 0.256145069625039, 0.137652810821032, 0.393797880126532, 0, 0, 0, 0, 0, 0.393797880126532, 0, 0, 0, 0, 0, 0, 0.393797880126532, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.1645240001114, 0, 0, 0, 0, 0, 0
14.4, 15.739373907602, 5.15947674741138, 60.8924472928666, 63.972429784536, 15.6588639057228, 5.14683571060956, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0805176606971215, 0.0125349573043676, 2.06196551391123, 0.273893470771082, 0.0805176606971215, 0.0125349573043676, 0, 0, 2.06196551391123, 0, 0.0805176606971215, 0, 0.0683743468857327, 0.012143313873235, 0.0805176606971215, 0, 0, 0, 0, 0, 0.0805176606971215, 0, 0, 0, 0, 0, 0, 0.0805176606971215, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.6588639057228, 0, 0, 0, 0, 0, 0
14.4166666666667, 18.5421273297196, 6.07213330692882, 60.8924472928666, 63.972429784536, 18.4139475149729, 6.05238242950574, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.128210636262763, 0.0197457969799147, 2.06196551391123, 0.273893470771082, 0.128210636262763, 0.0197457969799147, 0, 0, 2.06196551391123, 0, 0.128210636262763, 0, 0.102915536676985, 0.0252950996458999, 0.128210636262763, 0, 0, 0, 0, 0, 0.128210636262763, 0, 0, 0, 0, 0, 0, 0.128210636262763, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.4139475149729, 0, 0, 0, 0, 0, 0
14.4333333333333, 21.3948904385761, 7.0044315226651, 60.8924472928666, 63.972429784536, 21.2327893097461, 6.9788858620921, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.162091872110005, 0.025560934136301, 2.06196551391123, 0.273893470771082, 0.162091872110005, 0.025560934136301, 0, 0, 2.06196551391123, 0, 0.162091872110005, 0, 0.139101817401956, 0.0229900548209949, 0.162091872110005, 0, 0, 0, 0, 0, 0.162091872110005, 0, 0, 0, 0, 0, 0, 0.162091872110005, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.2327893097461, 0, 0, 0, 0, 0, 0
14.45, 21.1863846886627, 6.936309189695, 60.8924472928666, 63.972429784536, 21.0269058125628, 6.91120748042394, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.159417889394048, 0.0250772381386376, 2.06196551391123, 0.273893470771082, 0.159417889394048, 0.0250772381386376, 0, 0, 2.06196551391123, 0, 0.159417889394048, 0, 0.136494505048104, 0.0229233844569862, 0.159417889394048, 0, 0, 0, 0, 0, 0.159417889394048, 0, 0, 0, 0, 0, 0, 0.159417889394048, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.0269058125628, 0, 0, 0, 0, 0, 0
14.4666666666667, 21.0205718803084, 6.88206376455916, 60.8924472928666, 63.972429784536, 20.862984937607, 6.85732435702865, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.157547839076836, 0.0247010683105189, 2.06196551391123, 0.273893470771082, 0.157547839076836, 0.0247010683105189, 0, 0, 2.06196551391123, 0, 0.157547839076836, 0, 0.134413928943059, 0.0231339102421835, 0.157547839076836, 0, 0, 0, 0, 0, 0.157547839076836, 0, 0, 0, 0, 0, 0, 0.157547839076836, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.862984937607, 0, 0, 0, 0, 0, 0
14.4833333333333, 17.3132073970752, 5.66541095094963, 60.8924472928666, 63.972429784536, 17.177065830443, 5.64584376954459, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.136136777016555, 0.0195836068921485, 2.06196551391123, 0.273893470771082, 0.136136777016555, 0.0195836068921485, 0, 0, 2.06196551391123, 0, 0.136136777016555, 0, 0.0997763438366566, 0.0363604332425978, 0.136136777016555, 0, 0, 0, 0, 0, 0.136136777016555, 0, 0, 0, 0, 0, 0, 0.136136777016555, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.177065830443, 0, 0, 0, 0, 0, 0
14.5, 19.6556329867034, 6.43553740964648, 60.8924472928666, 63.972429784536, 19.5124380579537, 6.41327202419999, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.143403676182272, 0.0220518746987833, 2.06196551391123, 0.273893470771082, 0.143403676182272, 0.0220518746987833, 0, 0, 2.06196551391123, 0, 0.143403676182272, 0, 0.118181639979878, 0.0252220362891813, 0.143403676182272, 0, 0, 0, 0, 0, 0.143403676182272, 0, 0, 0, 0, 0, 0, 0.143403676182272, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.5124380579537, 0, 0, 0, 0, 0, 0
14.5166666666667, 19.3798510719911, 6.34514808031641, 60.8924472928666, 63.972429784536, 19.239155973084, 6.32361920454256, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.140635914738417, 0.0215432369577816, 2.06196551391123, 0.273893470771082, 0.140635914738417, 0.0215432369577816, 0, 0, 2.06196551391123, 0, 0.140635914738417, 0, 0.115644927717064, 0.0249909871065517, 0.140635914738417, 0, 0, 0, 0, 0, 0.140635914738417, 0, 0, 0, 0, 0, 0, 0.140635914738417, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.239155973084, 0, 0, 0, 0, 0, 0
14.5333333333333, 20.9359918305346, 6.85362768939459, 60.8924472928666, 63.972429784536, 20.7805534477837, 6.83033859594988, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.155491533785095, 0.0234308570744316, 2.06196551391123, 0.273893470771082, 0.155491533785095, 0.0234308570744316, 0, 0, 2.06196551391123, 0, 0.155491533785095, 0, 0.127121258401105, 0.0283702754865317, 0.155491533785095, 0, 0, 0, 0, 0, 0.155491533785095, 0, 0, 0, 0, 0, 0, 0.155491533785095, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.7805534477837, 0, 0, 0, 0, 0, 0
14.55, 18.2888975787518, 5.98347349062212, 60.8924472928666, 63.972429784536, 18.1421387081939, 5.96318087935091, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.146354095273756, 0.0204777428466016, 2.06196551391123, 0.273893470771082, 0.146354095273756, 0.0204777428466016, 0, 0, 2.06196551391123, 0, 0.146354095273756, 0, 0.105586981527738, 0.0407671138208904, 0.146354095273756, 0, 0, 0, 0, 0, 0.146354095273756, 0, 0, 0, 0, 0, 0, 0.146354095273756, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.1421387081939, 0, 0, 0, 0, 0, 0
14.5666666666667, 18.1423773843635, 5.9364391195237, 60.8924472928666, 63.972429784536, 18.0005641185945, 5.91648053267089, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.141807655745538, 0.019942430761178, 2.06196551391123, 0.273893470771082, 0.141807655745538, 0.019942430761178, 0, 0, 2.06196551391123, 0, 0.141807655745538, 0, 0.102919980976239, 0.0388876748408748, 0.141807655745538, 0, 0, 0, 0, 0, 0.141807655745538, 0, 0, 0, 0, 0, 0, 0.141807655745538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.0005641185945, 0, 0, 0, 0, 0, 0
14.5833333333333, 27.3186208615585, 8.92410639081369, 60.8924472928666, 63.972429784536, 27.0171065749784, 8.88009515992303, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.301504378056682, 0.0439684565327049, 2.06196551391123, 0.273893470771082, 0.301504378056682, 0.0439684565327049, 0, 0, 2.06196551391123, 0, 0.301504378056682, 0, 0.239454538821024, 0.0620498394681152, 0.301504378056682, 0, 0, 0, 0, 0, 0.301504378056682, 0, 0, 0, 0, 0, 0, 0.301504378056682, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.0171065749784, 0, 0, 0, 0, 0, 0
14.6, 27.6764080402848, 9.04078268174834, 60.8924472928666, 63.972429784536, 27.3692461757159, 8.9958287228739, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.307207364018552, 0.0449584866138015, 2.06196551391123, 0.273893470771082, 0.307207364018552, 0.0449584866138015, 0, 0, 2.06196551391123, 0, 0.307207364018552, 0, 0.245287607310217, 0.0619197569469062, 0.307207364018552, 0, 0, 0, 0, 0, 0.307207364018552, 0, 0, 0, 0, 0, 0, 0.307207364018552, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.3692461757159, 0, 0, 0, 0, 0, 0
14.6166666666667, 27.6651932807923, 9.03781646228371, 60.8924472928666, 63.972429784536, 27.3609644327254, 8.99310374648827, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.304231009602768, 0.0447833364780769, 2.06196551391123, 0.273893470771082, 0.304231009602768, 0.0447833364780769, 0, 0, 2.06196551391123, 0, 0.304231009602768, 0, 0.244986049800152, 0.0592449600433177, 0.304231009602768, 0, 0, 0, 0, 0, 0.304231009602768, 0, 0, 0, 0, 0, 0, 0.304231009602768, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.3609644327254, 0, 0, 0, 0, 0, 0
14.6333333333333, 17.0389357921586, 5.57424272161354, 60.8924472928666, 63.972429784536, 16.898454152484, 5.55429811554257, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.14045971304491, 0.0199864633147838, 2.06196551391123, 0.273893470771082, 0.14045971304491, 0.0199864633147838, 0, 0, 2.06196551391123, 0, 0.14045971304491, 0, 0.101064467202568, 0.0393952459040786, 0.14045971304491, 0, 0, 0, 0, 0, 0.14045971304491, 0, 0, 0, 0, 0, 0, 0.14045971304491, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.898454152484, 0, 0, 0, 0, 0, 0
14.65, 16.5400467536092, 5.41240408645467, 60.8924472928666, 63.972429784536, 16.4106098941709, 5.39392262574972, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.1292411293267, 0.0184384421595165, 2.06196551391123, 0.273893470771082, 0.1292411293267, 0.0184384421595165, 0, 0, 2.06196551391123, 0, 0.1292411293267, 0, 0.0937843502610621, 0.0354567791259049, 0.1292411293267, 0, 0, 0, 0, 0, 0.1292411293267, 0, 0, 0, 0, 0, 0, 0.1292411293267, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.4106098941709, 0, 0, 0, 0, 0, 0
14.6666666666667, 18.4323989516524, 6.02109691599341, 60.8924472928666, 63.972429784536, 18.238984322529, 5.99517268103335, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.193224323190661, 0.0260538980888383, 2.06196551391123, 0.273893470771082, 0.193224323190661, 0.0260538980888383, 0, 0, 2.06196551391123, 0, 0.193224323190661, 0, 0.128320009545213, 0.0649043137507571, 0.193224323190661, 0, 0, 0, 0, 0, 0.193224323190661, 0, 0, 0, 0, 0, 0, 0.193224323190661, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.238984322529, 0, 0, 0, 0, 0, 0
14.6833333333333, 15.014017581642, 4.91680656726434, 60.8924472928666, 63.972429784536, 14.9148473859498, 4.90225572597363, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0991726261655508, 0.014534606428173, 2.06196551391123, 0.273893470771082, 0.0991726261655508, 0.014534606428173, 0, 0, 2.06196551391123, 0, 0.0991726261655508, 0, 0.0736341059240448, 0.0255385202832825, 0.0991726261655508, 0, 0, 0, 0, 0, 0.0991726261655508, 0, 0, 0, 0, 0, 0, 0.0991726261655508, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.9148473859498, 0, 0, 0, 0, 0, 0
14.7, 14.9167325982711, 4.88543150969042, 60.8924472928666, 63.972429784536, 14.8204179824695, 4.87120734752241, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0962679130210429, 0.0141817333018187, 2.06196551391123, 0.273893470771082, 0.0962679130210429, 0.0141817333018187, 0, 0, 2.06196551391123, 0, 0.0962679130210429, 0, 0.0721838553834228, 0.0240840576786193, 0.0962679130210429, 0, 0, 0, 0, 0, 0.0962679130210429, 0, 0, 0, 0, 0, 0, 0.0962679130210429, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.8204179824695, 0, 0, 0, 0, 0, 0
14.7166666666667, 14.9334729939721, 4.88223628386211, 60.8924472928666, 63.972429784536, 14.8011478558949, 4.86489817016664, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.132331034923959, 0.0173181799356913, 2.06196551391123, 0.273893470771082, 0.132331034923959, 0.0173181799356913, 0, 0, 2.06196551391123, 0, 0.132331034923959, 0, 0.0806592784333727, 0.0516717565073316, 0.132331034923959, 0, 0, 0, 0, 0, 0.132331034923959, 0, 0, 0, 0, 0, 0, 0.132331034923959, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.8011478558949, 0, 0, 0, 0, 0, 0
14.7333333333333, 17.2768056946376, 5.65038901862326, 60.8924472928666, 63.972429784536, 17.1285096536873, 5.62988156995747, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.148299745204521, 0.0205163444552453, 2.06196551391123, 0.273893470771082, 0.148299745204521, 0.0205163444552453, 0, 0, 2.06196551391123, 0, 0.148299745204521, 0, 0.101129860774591, 0.0471698844677942, 0.148299745204521, 0, 0, 0, 0, 0, 0.148299745204521, 0, 0, 0, 0, 0, 0, 0.148299745204521, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.1285096536873, 0, 0, 0, 0, 0, 0
14.75, 16.8045159584422, 5.49780998381261, 60.8924472928666, 63.972429784536, 16.6688836292643, 5.47881113059462, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.135453444185892, 0.0189870493499355, 2.06196551391123, 0.273893470771082, 0.135453444185892, 0.0189870493499355, 0, 0, 2.06196551391123, 0, 0.135453444185892, 0, 0.09427521745838, 0.0411782267654235, 0.135453444185892, 0, 0, 0, 0, 0, 0.135453444185892, 0, 0, 0, 0, 0, 0, 0.135453444185892, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.6688836292643, 0, 0, 0, 0, 0, 0
14.7666666666667, 14.5882178066993, 4.77971987162364, 60.8924472928666, 63.972429784536, 14.5029623197754, 4.76689937627644, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0852204556684998, 0.0128138033522272, 2.06196551391123, 0.273893470771082, 0.0852204556684998, 0.0128138033522272, 0, 0, 2.06196551391123, 0, 0.0852204556684998, 0, 0.0656066032204289, 0.0196138524898076, 0.0852204556684998, 0, 0, 0, 0, 0, 0.0852204556684998, 0, 0, 0, 0, 0, 0, 0.0852204556684998, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.5029623197754, 0, 0, 0, 0, 0, 0
14.7833333333333, 12.2317704984024, 4.00944530603033, 60.8924472928666, 63.972429784536, 12.1700808781779, 4.00010362337473, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0616891287729051, 0.00932524273511363, 2.06196551391123, 0.273893470771082, 0.0616891287729051, 0.00932524273511363, 0, 0, 2.06196551391123, 0, 0.0616891287729051, 0, 0.0465092972892343, 0.0151798315027798, 0.0616891287729051, 0, 0, 0, 0, 0, 0.0616891287729051, 0, 0, 0, 0, 0, 0, 0.0616891287729051, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 12.1700808781779, 0, 0, 0, 0, 0, 0
14.8, 17.8659654804236, 5.84788739206234, 60.8924472928666, 63.972429784536, 17.7331281812916, 5.82860886302614, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.132854086498701, 0.0192905426235431, 2.06196551391123, 0.273893470771082, 0.132854086498701, 0.0192905426235431, 0, 0, 2.06196551391123, 0, 0.132854086498701, 0, 0.0956429870310831, 0.0372110995114762, 0.132854086498701, 0, 0, 0, 0, 0, 0.132854086498701, 0, 0, 0, 0, 0, 0, 0.132854086498701, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.7331281812916, 0, 0, 0, 0, 0, 0
14.8166666666667, 17.8275006048054, 5.83463786691018, 60.8924472928666, 63.972429784536, 17.6919529551702, 5.81510512194768, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.13554507281792, 0.01956514338411, 2.06196551391123, 0.273893470771082, 0.13554507281792, 0.01956514338411, 0, 0, 2.06196551391123, 0, 0.13554507281792, 0, 0.0964351986365333, 0.039109874226121, 0.13554507281792, 0, 0, 0, 0, 0, 0.13554507281792, 0, 0, 0, 0, 0, 0, 0.13554507281792, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.6919529551702, 0, 0, 0, 0, 0, 0
14.8333333333333, 18.1221982203561, 5.93166949361537, 60.8924472928666, 63.972429784536, 17.9863638012906, 5.91181114500768, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.135877323478464, 0.0198441878069172, 2.06196551391123, 0.273893470771082, 0.135877323478464, 0.0198441878069172, 0, 0, 2.06196551391123, 0, 0.135877323478464, 0, 0.0985837740405685, 0.0372935494851906, 0.135877323478464, 0, 0, 0, 0, 0, 0.135877323478464, 0, 0, 0, 0, 0, 0, 0.135877323478464, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.9863638012906, 0, 0, 0, 0, 0, 0
14.85, 16.3075449920192, 5.33844156292231, 60.8924472928666, 63.972429784536, 16.1940617269778, 5.32271858834396, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.113478988764792, 0.0157063955988737, 2.06196551391123, 0.273893470771082, 0.113478988764792, 0.0157063955988737, 0, 0, 2.06196551391123, 0, 0.113478988764792, 0, 0.0770571049360681, 0.0364218838507253, 0.113478988764792, 0, 0, 0, 0, 0, 0.113478988764792, 0, 0, 0, 0, 0, 0, 0.113478988764792, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.1940617269778, 0, 0, 0, 0, 0, 0
14.8666666666667, 16.7352983040829, 5.47872310860261, 60.8924472928666, 63.972429784536, 16.6195219978447, 5.46252756905848, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.115853019184889, 0.0161752863907355, 2.06196551391123, 0.273893470771082, 0.115853019184889, 0.0161752863907355, 0, 0, 2.06196551391123, 0, 0.115853019184889, 0, 0.0799597853674567, 0.0358932338411056, 0.115853019184889, 0, 0, 0, 0, 0, 0.115853019184889, 0, 0, 0, 0, 0, 0, 0.115853019184889, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.6195219978447, 0, 0, 0, 0, 0, 0
14.8833333333333, 17.2928906838621, 5.66179233238699, 60.8924472928666, 63.972429784536, 17.17526042221, 5.64526005476011, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.117715200153215, 0.0165645320229639, 2.06196551391123, 0.273893470771082, 0.117715200153215, 0.0165645320229639, 0, 0, 2.06196551391123, 0, 0.117715200153215, 0, 0.0825594007913063, 0.0351557993878784, 0.117715200153215, 0, 0, 0, 0, 0, 0.117715200153215, 0, 0, 0, 0, 0, 0, 0.117715200153215, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.17526042221, 0, 0, 0, 0, 0, 0
14.9, 20.0270608126684, 6.55598849987714, 60.8924472928666, 63.972429784536, 19.8814948173576, 6.53441919390608, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.145670225982078, 0.0212643624287065, 2.06196551391123, 0.273893470771082, 0.145670225982078, 0.0212643624287065, 0, 0, 2.06196551391123, 0, 0.145670225982078, 0, 0.110243686326016, 0.0354265397086508, 0.145670225982078, 0, 0, 0, 0, 0, 0.145670225982078, 0, 0, 0, 0, 0, 0, 0.145670225982078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.8814948173576, 0, 0, 0, 0, 0, 0
14.9166666666667, 19.6190619267545, 6.42255181305866, 60.8924472928666, 63.972429784536, 19.477807464456, 6.40202031994284, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.141095198974155, 0.0204748253963561, 2.06196551391123, 0.273893470771082, 0.141095198974155, 0.0204748253963561, 0, 0, 2.06196551391123, 0, 0.141095198974155, 0, 0.105853129146248, 0.0352420698782348, 0.141095198974155, 0, 0, 0, 0, 0, 0.141095198974155, 0, 0, 0, 0, 0, 0, 0.141095198974155, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.477807464456, 0, 0, 0, 0, 0, 0
14.9333333333333, 21.4739794450563, 7.02116309894305, 60.8924472928666, 63.972429784536, 21.2782143165908, 6.99401900703486, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.196531277419743, 0.0270747983566829, 2.06196551391123, 0.273893470771082, 0.196531277419743, 0.0270747983566829, 0, 0, 2.06196551391123, 0, 0.196531277419743, 0, 0.136738766310381, 0.0597925111569484, 0.196531277419743, 0, 0, 0, 0, 0, 0.196531277419743, 0, 0, 0, 0, 0, 0, 0.196531277419743, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.2782143165908, 0, 0, 0, 0, 0, 0
14.95, 21.1825752890878, 6.92502454600804, 60.8924472928666, 63.972429784536, 20.9869113266685, 6.89806660763843, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.195638675716473, 0.0269684889816524, 2.06196551391123, 0.273893470771082, 0.195638675716473, 0.0269684889816524, 0, 0, 2.06196551391123, 0, 0.195638675716473, 0, 0.135867677879703, 0.0597709978839149, 0.195638675716473, 0, 0, 0, 0, 0, 0.195638675716473, 0, 0, 0, 0, 0, 0, 0.195638675716473, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.9869113266685, 0, 0, 0, 0, 0, 0
14.9666666666667, 21.0929929335492, 6.89516268046095, 60.8924472928666, 63.972429784536, 20.895878003249, 6.86816004333716, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.197109948058092, 0.0269876826207303, 2.06196551391123, 0.273893470771082, 0.197109948058092, 0.0269876826207303, 0, 0, 2.06196551391123, 0, 0.197109948058092, 0, 0.135431742908166, 0.0616782051954552, 0.197109948058092, 0, 0, 0, 0, 0, 0.197109948058092, 0, 0, 0, 0, 0, 0, 0.197109948058092, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.895878003249, 0, 0, 0, 0, 0, 0
14.9833333333333, 21.2160121351028, 6.93518005841557, 60.8924472928666, 63.972429784536, 21.0169307676281, 6.90797279572039, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.199152561898945, 0.0272261833076703, 2.06196551391123, 0.273893470771082, 0.199152561898945, 0.0272261833076703, 0, 0, 2.06196551391123, 0, 0.199152561898945, 0, 0.136459913432535, 0.0626926485108922, 0.199152561898945, 0, 0, 0, 0, 0, 0.199152561898945, 0, 0, 0, 0, 0, 0, 0.199152561898945, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.0169307676281, 0, 0, 0, 0, 0, 0
15, 21.2454155956119, 6.94390949504843, 60.8924472928666, 63.972429784536, 21.0429028207769, 6.91642742672913, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.202474982904178, 0.0274266694130084, 2.06196551391123, 0.273893470771082, 0.202474982904178, 0.0274266694130084, 0, 0, 2.06196551391123, 0, 0.202474982904178, 0, 0.137033170873093, 0.0654418120742922, 0.202474982904178, 0, 0, 0, 0, 0, 0.202474982904178, 0, 0, 0, 0, 0, 0, 0.202474982904178, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.0429028207769, 0, 0, 0, 0, 0, 0
15.0166666666667, 29.1277399659986, 9.52291360338216, 60.8924472928666, 63.972429784536, 28.8307111430028, 9.4761863369077, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.297016857611337, 0.046726090381236, 2.06196551391123, 0.273893470771082, 0.297016857611337, 0.046726090381236, 0, 0, 2.06196551391123, 0, 0.297016857611337, 0, 0.246648821866218, 0.0503680359193532, 0.297016857611337, 0, 0, 0, 0, 0, 0.297016857611337, 0, 0, 0, 0, 0, 0, 0.297016857611337, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.8307111430028, 0, 0, 0, 0, 0, 0
15.0333333333333, 28.9404661002883, 9.46171411498137, 60.8924472928666, 63.972429784536, 28.6463858301151, 9.41559021673744, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.293962151324225, 0.0460998600156901, 2.06196551391123, 0.273893470771082, 0.293962151324225, 0.0460998600156901, 0, 0, 2.06196551391123, 0, 0.293962151324225, 0, 0.243313499910857, 0.0506486515884118, 0.293962151324225, 0, 0, 0, 0, 0, 0.293962151324225, 0, 0, 0, 0, 0, 0, 0.293962151324225, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.6463858301151, 0, 0, 0, 0, 0, 0
15.05, 29.051295705752, 9.49779116455207, 60.8924472928666, 63.972429784536, 28.7550640304854, 9.45132456074484, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.296228779504571, 0.0464584932543734, 2.06196551391123, 0.273893470771082, 0.296228779504571, 0.0464584932543734, 0, 0, 2.06196551391123, 0, 0.296228779504571, 0, 0.245070135261727, 0.0511586444200687, 0.296228779504571, 0, 0, 0, 0, 0, 0.296228779504571, 0, 0, 0, 0, 0, 0, 0.296228779504571, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.7550640304854, 0, 0, 0, 0, 0, 0
15.0666666666667, 26.8190744251119, 8.76235190565525, 60.8924472928666, 63.972429784536, 26.5309945394595, 8.72032118196681, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.288068448604604, 0.0420084077666405, 2.06196551391123, 0.273893470771082, 0.288068448604604, 0.0420084077666405, 0, 0, 2.06196551391123, 0, 0.288068448604604, 0, 0.213969481548556, 0.0740989671914795, 0.288068448604604, 0, 0, 0, 0, 0, 0.288068448604604, 0, 0, 0, 0, 0, 0, 0.288068448604604, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.5309945394595, 0, 0, 0, 0, 0, 0
15.0833333333333, 29.9615776976455, 9.79573374411273, 60.8924472928666, 63.972429784536, 29.6535230899059, 9.74664123461958, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.30805754935533, 0.0491107367898716, 2.06196551391123, 0.273893470771082, 0.30805754935533, 0.0491107367898716, 0, 0, 2.06196551391123, 0, 0.30805754935533, 0, 0.260854153570395, 0.0472033959835303, 0.30805754935533, 0, 0, 0, 0, 0, 0.30805754935533, 0, 0, 0, 0, 0, 0, 0.30805754935533, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.6535230899059, 0, 0, 0, 0, 0, 0
15.1, 29.9870670350833, 9.80403921941663, 60.8924472928666, 63.972429784536, 29.6783631606142, 9.75480345007042, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.308701464424172, 0.0492326470826782, 2.06196551391123, 0.273893470771082, 0.308701464424172, 0.0492326470826782, 0, 0, 2.06196551391123, 0, 0.308701464424172, 0, 0.261439746952724, 0.0472617176708401, 0.308701464424172, 0, 0, 0, 0, 0, 0.308701464424172, 0, 0, 0, 0, 0, 0, 0.308701464424172, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.6783631606142, 0, 0, 0, 0, 0, 0
15.1166666666667, 30.0181697198468, 9.81419301786316, 60.8924472928666, 63.972429784536, 29.7089914680223, 9.76486777623372, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.309162837485916, 0.049320981125066, 2.06196551391123, 0.273893470771082, 0.309162837485916, 0.049320981125066, 0, 0, 2.06196551391123, 0, 0.309162837485916, 0, 0.261843618508086, 0.0473192191786158, 0.309162837485916, 0, 0, 0, 0, 0, 0.309162837485916, 0, 0, 0, 0, 0, 0, 0.309162837485916, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.7089914680223, 0, 0, 0, 0, 0, 0
15.1333333333333, 26.3056455789452, 8.60221695378856, 60.8924472928666, 63.972429784536, 26.0444662420859, 8.5603269028853, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.260097868545258, 0.0418643116559276, 2.06196551391123, 0.273893470771082, 0.260097868545258, 0.0418643116559276, 0, 0, 2.06196551391123, 0, 0.260097868545258, 0, 0.219216186040989, 0.0408816827029375, 0.260097868545258, 0, 0, 0, 0, 0, 0.260097868545258, 0, 0, 0, 0, 0, 0, 0.260097868545258, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.0444662420859, 0, 0, 0, 0, 0, 0
15.15, 30.0160562148211, 9.81363501663397, 60.8924472928666, 63.972429784536, 29.7062178088094, 9.76402924478203, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.310610538027586, 0.0495540584905889, 2.06196551391123, 0.273893470771082, 0.310610538027586, 0.0495540584905889, 0, 0, 2.06196551391123, 0, 0.310610538027586, 0, 0.263031305355125, 0.0475792328761737, 0.310610538027586, 0, 0, 0, 0, 0, 0.310610538027586, 0, 0, 0, 0, 0, 0, 0.310610538027586, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.7062178088094, 0, 0, 0, 0, 0, 0
15.1666666666667, 27.8201333522095, 9.09935505934315, 60.8924472928666, 63.972429784536, 27.5558266232402, 9.05738342441684, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.264320241591927, 0.0421643655843234, 2.06196551391123, 0.273893470771082, 0.264320241591927, 0.0421643655843234, 0, 0, 2.06196551391123, 0, 0.264320241591927, 0, 0.223346500153427, 0.0409737415944222, 0.264320241591927, 0, 0, 0, 0, 0, 0.264320241591927, 0, 0, 0, 0, 0, 0, 0.264320241591927, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.5558266232402, 0, 0, 0, 0, 0, 0
15.1833333333333, 25.4703859556959, 8.33312662076732, 60.8924472928666, 63.972429784536, 25.246128985793, 8.29827587873119, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.224126844070702, 0.035059057796457, 2.06196551391123, 0.273893470771082, 0.224126844070702, 0.035059057796457, 0, 0, 2.06196551391123, 0, 0.224126844070702, 0, 0.184964629604441, 0.039162214575724, 0.224126844070702, 0, 0, 0, 0, 0, 0.224126844070702, 0, 0, 0, 0, 0, 0, 0.224126844070702, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.246128985793, 0, 0, 0, 0, 0, 0
15.2, 25.3751921117165, 8.30145562552442, 60.8924472928666, 63.972429784536, 25.1507074835801, 8.26665921012669, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.224494521015232, 0.0347977961383212, 2.06196551391123, 0.273893470771082, 0.224494521015232, 0.0347977961383212, 0, 0, 2.06196551391123, 0, 0.224494521015232, 0, 0.183078250669067, 0.0414162704510064, 0.224494521015232, 0, 0, 0, 0, 0, 0.224494521015232, 0, 0, 0, 0, 0, 0, 0.224494521015232, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.1507074835801, 0, 0, 0, 0, 0, 0
15.2166666666667, 25.5500638114113, 8.35937861887247, 60.8924472928666, 63.972429784536, 25.3274149375771, 8.32472647590812, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.222647504157243, 0.0346654552152357, 2.06196551391123, 0.273893470771082, 0.222647504157243, 0.0346654552152357, 0, 0, 2.06196551391123, 0, 0.222647504157243, 0, 0.18279914211798, 0.0398483621458141, 0.222647504157243, 0, 0, 0, 0, 0, 0.222647504157243, 0, 0, 0, 0, 0, 0, 0.222647504157243, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.3274149375771, 0, 0, 0, 0, 0, 0
15.2333333333333, 22.053392755059, 7.21034747984922, 60.8924472928666, 63.972429784536, 21.8488144466523, 7.18137745753401, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.2045734190944, 0.0289792821011512, 2.06196551391123, 0.273893470771082, 0.2045734190944, 0.0289792821011512, 0, 0, 2.06196551391123, 0, 0.2045734190944, 0, 0.14465351062579, 0.0599199085307668, 0.2045734190944, 0, 0, 0, 0, 0, 0.2045734190944, 0, 0, 0, 0, 0, 0, 0.2045734190944, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.8488144466523, 0, 0, 0, 0, 0, 0
15.25, 22.1315936393473, 7.2367730652909, 60.8924472928666, 63.972429784536, 21.9289684640709, 7.20766521522042, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.202648418383667, 0.0290973627297869, 2.06196551391123, 0.273893470771082, 0.202648418383667, 0.0290973627297869, 0, 0, 2.06196551391123, 0, 0.202648418383667, 0, 0.14640947050471, 0.0562389479441327, 0.202648418383667, 0, 0, 0, 0, 0, 0.202648418383667, 0, 0, 0, 0, 0, 0, 0.202648418383667, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.9289684640709, 0, 0, 0, 0, 0, 0
15.2666666666667, 21.8148597382048, 7.13370697859772, 60.8924472928666, 63.972429784536, 21.6175846381138, 7.10537068946739, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.197212269046335, 0.0283380377095895, 2.06196551391123, 0.273893470771082, 0.197212269046335, 0.0283380377095895, 0, 0, 2.06196551391123, 0, 0.197212269046335, 0, 0.142617820260171, 0.0545944488504877, 0.197212269046335, 0, 0, 0, 0, 0, 0.197212269046335, 0, 0, 0, 0, 0, 0, 0.197212269046335, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.6175846381138, 0, 0, 0, 0, 0, 0
15.2833333333333, 24.1814856780553, 7.90878523856506, 60.8924472928666, 63.972429784536, 23.9682969522493, 7.87810204224701, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.213411511514336, 0.0307500244638098, 2.06196551391123, 0.273893470771082, 0.213411511514336, 0.0307500244638098, 0, 0, 2.06196551391123, 0, 0.213411511514336, 0, 0.156328816690094, 0.0570826949025407, 0.213411511514336, 0, 0, 0, 0, 0, 0.213411511514336, 0, 0, 0, 0, 0, 0, 0.213411511514336, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.9682969522493, 0, 0, 0, 0, 0, 0
15.3, 25.0255032610909, 8.18441187001292, 60.8924472928666, 63.972429784536, 24.8005650700675, 8.1516193066434, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.225063962144317, 0.0328619911422152, 2.06196551391123, 0.273893470771082, 0.225063962144317, 0.0328619911422152, 0, 0, 2.06196551391123, 0, 0.225063962144317, 0, 0.16762323006231, 0.0574407321720673, 0.225063962144317, 0, 0, 0, 0, 0, 0.225063962144317, 0, 0, 0, 0, 0, 0, 0.225063962144317, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.8005650700675, 0, 0, 0, 0, 0, 0
15.3166666666667, 25.2750257404984, 8.26625873432461, 60.8924472928666, 63.972429784536, 25.0490908581681, 8.23316441927164, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.225994734950697, 0.0330624555019202, 2.06196551391123, 0.273893470771082, 0.225994734950697, 0.0330624555019202, 0, 0, 2.06196551391123, 0, 0.225994734950697, 0, 0.169626698151557, 0.0563680368878808, 0.225994734950697, 0, 0, 0, 0, 0, 0.225994734950697, 0, 0, 0, 0, 0, 0, 0.225994734950697, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.0490908581681, 0, 0, 0, 0, 0, 0
15.3333333333333, 25.730481869305, 8.4059994840059, 60.8924472928666, 63.972429784536, 25.4449231525842, 8.36354087093791, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.2854798973592, 0.0425013081815012, 2.06196551391123, 0.273893470771082, 0.2854798973592, 0.0425013081815012, 0, 0, 2.06196551391123, 0, 0.2854798973592, 0, 0.210795657934111, 0.0746842395638996, 0.2854798973592, 0, 0, 0, 0, 0, 0.2854798973592, 0, 0, 0, 0, 0, 0, 0.2854798973592, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.4449231525842, 0, 0, 0, 0, 0, 0
15.35, 25.840232252283, 8.44195311902271, 60.8924472928666, 63.972429784536, 25.5545105887154, 8.39935560200269, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.285733554612127, 0.0425944045209913, 2.06196551391123, 0.273893470771082, 0.285733554612127, 0.0425944045209913, 0, 0, 2.06196551391123, 0, 0.285733554612127, 0, 0.211571483801256, 0.0741620709504164, 0.285733554612127, 0, 0, 0, 0, 0, 0.285733554612127, 0, 0, 0, 0, 0, 0, 0.285733554612127, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.5545105887154, 0, 0, 0, 0, 0, 0
15.3666666666667, 25.5922424295602, 8.3619218037654, 60.8924472928666, 63.972429784536, 25.3147170586108, 8.32046709740013, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.27756785188817, 0.041442618031563, 2.06196551391123, 0.273893470771082, 0.27756785188817, 0.041442618031563, 0, 0, 2.06196551391123, 0, 0.27756785188817, 0, 0.206653758196708, 0.0709140938209978, 0.27756785188817, 0, 0, 0, 0, 0, 0.27756785188817, 0, 0, 0, 0, 0, 0, 0.27756785188817, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.3147170586108, 0, 0, 0, 0, 0, 0
15.3833333333333, 23.4431122982159, 7.66438760129694, 60.8924472928666, 63.972429784536, 23.21070672892, 7.62899788369834, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.23238210052814, 0.0353819799971275, 2.06196551391123, 0.273893470771082, 0.23238210052814, 0.0353819799971275, 0, 0, 2.06196551391123, 0, 0.23238210052814, 0, 0.174452162027131, 0.0579299386322037, 0.23238210052814, 0, 0, 0, 0, 0, 0.23238210052814, 0, 0, 0, 0, 0, 0, 0.23238210052814, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.21070672892, 0, 0, 0, 0, 0, 0
15.4, 23.3839635154987, 7.644277208333, 60.8924472928666, 63.972429784536, 23.1490712676922, 7.60874209567011, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.234904271650385, 0.0355710268503422, 2.06196551391123, 0.273893470771082, 0.234904271650385, 0.0355710268503422, 0, 0, 2.06196551391123, 0, 0.234904271650385, 0, 0.174915960496962, 0.0599883112833441, 0.234904271650385, 0, 0, 0, 0, 0, 0.234904271650385, 0, 0, 0, 0, 0, 0, 0.234904271650385, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.1490712676922, 0, 0, 0, 0, 0, 0
15.4166666666667, 17.7802139977696, 5.82400307575372, 60.8924472928666, 63.972429784536, 17.6665163698368, 5.80670106403399, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.113666684389355, 0.0172723849850209, 2.06196551391123, 0.273893470771082, 0.113666684389355, 0.0172723849850209, 0, 0, 2.06196551391123, 0, 0.113666684389355, 0, 0.0888859228698515, 0.0247807615931472, 0.113666684389355, 0, 0, 0, 0, 0, 0.113666684389355, 0, 0, 0, 0, 0, 0, 0.113666684389355, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.6665163698368, 0, 0, 0, 0, 0, 0
15.4333333333333, 18.1901756449647, 5.95802652094009, 60.8924472928666, 63.972429784536, 18.0714417214421, 5.93983256246436, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.118734344961345, 0.0182172602739954, 2.06196551391123, 0.273893470771082, 0.118734344961345, 0.0182172602739954, 0, 0, 2.06196551391123, 0, 0.118734344961345, 0, 0.0932999902809456, 0.0254343547615806, 0.118734344961345, 0, 0, 0, 0, 0, 0.118734344961345, 0, 0, 0, 0, 0, 0, 0.118734344961345, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.0714417214421, 0, 0, 0, 0, 0, 0
15.45, 18.3001067708488, 5.99376012472296, 60.8924472928666, 63.972429784536, 18.1803303693144, 5.97559453203358, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.119774963538659, 0.018204072495058, 2.06196551391123, 0.273893470771082, 0.119774963538659, 0.018204072495058, 0, 0, 2.06196551391123, 0, 0.119774963538659, 0, 0.0933716342924717, 0.0264033293270232, 0.119774963538659, 0, 0, 0, 0, 0, 0.119774963538659, 0, 0, 0, 0, 0, 0, 0.119774963538659, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.1803303693144, 0, 0, 0, 0, 0, 0
15.4666666666667, 17.9726924406388, 5.88624546843925, 60.8924472928666, 63.972429784536, 17.854263704914, 5.868425554014, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.118370763230749, 0.0178574516421786, 2.06196551391123, 0.273893470771082, 0.118370763230749, 0.0178574516421786, 0, 0, 2.06196551391123, 0, 0.118370763230749, 0, 0.0909683766415231, 0.0274023866675976, 0.118370763230749, 0, 0, 0, 0, 0, 0.118370763230749, 0, 0, 0, 0, 0, 0, 0.118370763230749, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.854263704914, 0, 0, 0, 0, 0, 0
15.4833333333333, 14.7274066696838, 4.82430764830118, 60.8924472928666, 63.972429784536, 14.6359472716425, 4.81061300361494, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0914283128253317, 0.0136835515538676, 2.06196551391123, 0.273893470771082, 0.0914283128253317, 0.0136835515538676, 0, 0, 2.06196551391123, 0, 0.0914283128253317, 0, 0.0679551961371376, 0.0234731167653798, 0.0914283128253317, 0, 0, 0, 0, 0, 0.0914283128253317, 0, 0, 0, 0, 0, 0, 0.0914283128253317, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.6359472716425, 0, 0, 0, 0, 0, 0
15.5, 14.6517705546467, 4.79920184957919, 60.8924472928666, 63.972429784536, 14.5598311440025, 4.78557766443755, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0919328933313198, 0.0136652196758617, 2.06196551391123, 0.273893470771082, 0.0919328933313198, 0.0136652196758617, 0, 0, 2.06196551391123, 0, 0.0919328933313198, 0, 0.0675807368748262, 0.0243521565326278, 0.0919328933313198, 0, 0, 0, 0, 0, 0.0919328933313198, 0, 0, 0, 0, 0, 0, 0.0919328933313198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.5598311440025, 0, 0, 0, 0, 0, 0
