"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
15.5166666666667, 18.1190997135417, 5.93560607979562, 60.8924472928666, 63.972429784536, 17.9961559482267, 5.91515689938028, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.123394636888702, 0.0198811337463019, 2.06196551391123, 0.273893470771082, 0.123394636888702, 0.0198811337463019, 0, 0, 2.06196551391123, 0, 0.123394636888702, 0, 0.102048102079176, 0.0213465349311943, 0.123394636888702, 0, 0, 0, 0, 0, 0.123394636888702, 0, 0, 0, 0, 0, 0, 0.123394636888702, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.9961559482267, 0, 0, 0, 0, 0, 0
15.5333333333333, 18.0324162167519, 5.90638610523806, 60.8924472928666, 63.972429784536, 17.910058764152, 5.88674979603541, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.122313273011809, 0.0196521341075333, 2.06196551391123, 0.273893470771082, 0.122313273011809, 0.0196521341075333, 0, 0, 2.06196551391123, 0, 0.122313273011809, 0, 0.100865065101542, 0.0214482080310702, 0.122313273011809, 0, 0, 0, 0, 0, 0.122313273011809, 0, 0, 0, 0, 0, 0, 0.122313273011809, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.910058764152, 0, 0, 0, 0, 0, 0
15.55, 18.6657222436391, 6.1131321660651, 60.8924472928666, 63.972429784536, 18.5353248922936, 6.09226284118195, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.130433669291799, 0.0209080327741539, 2.06196551391123, 0.273893470771082, 0.130433669291799, 0.0209080327741539, 0, 0, 2.06196551391123, 0, 0.130433669291799, 0, 0.106790139736406, 0.0236435296847473, 0.130433669291799, 0, 0, 0, 0, 0, 0.130433669291799, 0, 0, 0, 0, 0, 0, 0.130433669291799, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.5353248922936, 0, 0, 0, 0, 0, 0
15.5666666666667, 18.4504069159923, 6.04274473137305, 60.8924472928666, 63.972429784536, 18.3224716706067, 6.02229420481237, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.127916346523065, 0.0204875975113398, 2.06196551391123, 0.273893470771082, 0.127916346523065, 0.0204875975113398, 0, 0, 2.06196551391123, 0, 0.127916346523065, 0, 0.104613168118282, 0.0233031785309361, 0.127916346523065, 0, 0, 0, 0, 0, 0.127916346523065, 0, 0, 0, 0, 0, 0, 0.127916346523065, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.3224716706067, 0, 0, 0, 0, 0, 0
15.5833333333333, 18.5807390129588, 6.0854098945551, 60.8924472928666, 63.972429784536, 18.4514438912518, 6.06469431033717, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.129324593093176, 0.0207248576149575, 2.06196551391123, 0.273893470771082, 0.129324593093176, 0.0207248576149575, 0, 0, 2.06196551391123, 0, 0.129324593093176, 0, 0.10588962841175, 0.023434964808918, 0.129324593093176, 0, 0, 0, 0, 0, 0.129324593093176, 0, 0, 0, 0, 0, 0, 0.129324593093176, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.4514438912518, 0, 0, 0, 0, 0, 0
15.6, 18.8792181908833, 6.18309661434114, 60.8924472928666, 63.972429784536, 18.7468252139817, 6.1617805055105, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.132501653761191, 0.021311486228995, 2.06196551391123, 0.273893470771082, 0.132501653761191, 0.021311486228995, 0, 0, 2.06196551391123, 0, 0.132501653761191, 0, 0.109212017122387, 0.0232896367691492, 0.132501653761191, 0, 0, 0, 0, 0, 0.132501653761191, 0, 0, 0, 0, 0, 0, 0.132501653761191, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.7468252139817, 0, 0, 0, 0, 0, 0
15.6166666666667, 20.0678728711666, 6.57270645908915, 60.8924472928666, 63.972429784536, 19.9329543234116, 6.55159750735442, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.134945337507946, 0.0212246236549503, 2.06196551391123, 0.273893470771082, 0.134945337507946, 0.0212246236549503, 0, 0, 2.06196551391123, 0, 0.134945337507946, 0, 0.109659716063746, 0.0252856215746801, 0.134945337507946, 0, 0, 0, 0, 0, 0.134945337507946, 0, 0, 0, 0, 0, 0, 0.134945337507946, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.9329543234116, 0, 0, 0, 0, 0, 0
15.6333333333333, 19.963665144955, 6.5386521187388, 60.8924472928666, 63.972429784536, 19.8290319011149, 6.51749379451454, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.134596657780722, 0.0211552094588579, 2.06196551391123, 0.273893470771082, 0.134596657780722, 0.0211552094588579, 0, 0, 2.06196551391123, 0, 0.134596657780722, 0, 0.109123607662316, 0.0254730502489067, 0.134596657780722, 0, 0, 0, 0, 0, 0.134596657780722, 0, 0, 0, 0, 0, 0, 0.134596657780722, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.8290319011149, 0, 0, 0, 0, 0, 0
15.65, 25.4786140578895, 8.34267336985684, 60.8924472928666, 63.972429784536, 25.2939131646439, 8.31370190755267, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.184729915474601, 0.028982429233851, 2.06196551391123, 0.273893470771082, 0.184729915474601, 0.028982429233851, 0, 0, 2.06196551391123, 0, 0.184729915474601, 0, 0.155405445247901, 0.0293244703754059, 0.184729915474601, 0, 0, 0, 0, 0, 0.184729915474601, 0, 0, 0, 0, 0, 0, 0.184729915474601, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.2939131646439, 0, 0, 0, 0, 0, 0
15.6666666666667, 23.0952553986597, 7.56350376877276, 60.8924472928666, 63.972429784536, 22.9319926227681, 7.53738485380839, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.163026892834788, 0.0260180420149502, 2.06196551391123, 0.273893470771082, 0.163026892834788, 0.0260180420149502, 0, 0, 2.06196551391123, 0, 0.163026892834788, 0, 0.138362366965196, 0.0246645259987832, 0.163026892834788, 0, 0, 0, 0, 0, 0.163026892834788, 0, 0, 0, 0, 0, 0, 0.163026892834788, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.9319926227681, 0, 0, 0, 0, 0, 0
15.6833333333333, 25.7051804979809, 8.41803768621891, 60.8924472928666, 63.972429784536, 25.5201756559056, 8.38807681267213, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.185094439666093, 0.0297142847624578, 2.06196551391123, 0.273893470771082, 0.185094439666093, 0.0297142847624578, 0, 0, 2.06196551391123, 0, 0.185094439666093, 0, 0.161180249797744, 0.0239141900306912, 0.185094439666093, 0, 0, 0, 0, 0, 0.185094439666093, 0, 0, 0, 0, 0, 0, 0.185094439666093, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.5201756559056, 0, 0, 0, 0, 0, 0
15.7, 28.5720858635773, 9.35361201503886, 60.8924472928666, 63.972429784536, 28.3489800038757, 9.31777845402186, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.223886464745749, 0.0357804599286972, 2.06196551391123, 0.273893470771082, 0.223886464745749, 0.0357804599286972, 0, 0, 2.06196551391123, 0, 0.223886464745749, 0, 0.195117772751052, 0.0287686921541832, 0.223886464745749, 0, 0, 0, 0, 0, 0.223886464745749, 0, 0, 0, 0, 0, 0, 0.223886464745749, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.3489800038757, 0, 0, 0, 0, 0, 0
15.7166666666667, 31.8142475646453, 10.4043987017199, 60.8924472928666, 63.972429784536, 31.5055013244237, 10.3554681597483, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.308639834268278, 0.049214164471354, 2.06196551391123, 0.273893470771082, 0.308639834268278, 0.049214164471354, 0, 0, 2.06196551391123, 0, 0.308639834268278, 0, 0.257588318547121, 0.0510515159635533, 0.308639834268278, 0, 0, 0, 0, 0, 0.308639834268278, 0, 0, 0, 0, 0, 0, 0.308639834268278, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.5055013244237, 0, 0, 0, 0, 0, 0
15.7333333333333, 34.0804161280426, 11.1384409720017, 60.8924472928666, 63.972429784536, 33.7070955691535, 11.0790702397591, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.373204336373619, 0.0594893779646013, 2.06196551391123, 0.273893470771082, 0.373204336373619, 0.0594893779646013, 0, 0, 2.06196551391123, 0, 0.373204336373619, 0, 0.304197647373605, 0.0690066893054968, 0.373204336373619, 0, 0, 0, 0, 0, 0.373204336373619, 0, 0, 0, 0, 0, 0, 0.373204336373619, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.7070955691535, 0, 0, 0, 0, 0, 0
15.75, 34.0090238746292, 11.0995716970604, 60.8924472928666, 63.972429784536, 33.5550863188283, 11.0289967837054, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.453475080674395, 0.0705471526740255, 2.06196551391123, 0.273893470771082, 0.453475080674395, 0.0705471526740255, 0, 0, 2.06196551391123, 0, 0.453475080674395, 0, 0.345925571227669, 0.107549509806514, 0.453475080674395, 0, 0, 0, 0, 0, 0.453475080674395, 0, 0, 0, 0, 0, 0, 0.453475080674395, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.5550863188283, 0, 0, 0, 0, 0, 0
15.7666666666667, 34.1837675377668, 11.1564922855096, 60.8924472928666, 63.972429784536, 33.7269911288084, 11.0855020626511, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.456899330667543, 0.0710679816910992, 2.06196551391123, 0.273893470771082, 0.456899330667543, 0.0710679816910992, 0, 0, 2.06196551391123, 0, 0.456899330667543, 0, 0.34882201648347, 0.108077314539328, 0.456899330667543, 0, 0, 0, 0, 0, 0.456899330667543, 0, 0, 0, 0, 0, 0, 0.456899330667543, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.7269911288084, 0, 0, 0, 0, 0, 0
15.7833333333333, 31.4863776122039, 10.2851207617252, 60.8924472928666, 63.972429784536, 31.1156747845074, 10.2271352251255, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.370779393185806, 0.0578107159997226, 2.06196551391123, 0.273893470771082, 0.370779393185806, 0.0578107159997226, 0, 0, 2.06196551391123, 0, 0.370779393185806, 0, 0.291130730313417, 0.0796486631500888, 0.370779393185806, 0, 0, 0, 0, 0, 0.370779393185806, 0, 0, 0, 0, 0, 0, 0.370779393185806, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.1156747845074, 0, 0, 0, 0, 0, 0
15.8, 29.4953530307395, 9.64688962872804, 60.8924472928666, 63.972429784536, 29.2112431066802, 9.60118357228478, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.284137876648383, 0.0454399664422635, 2.06196551391123, 0.273893470771082, 0.284137876648383, 0.0454399664422635, 0, 0, 2.06196551391123, 0, 0.284137876648383, 0, 0.238112158677224, 0.0460257181780937, 0.284137876648383, 0, 0, 0, 0, 0, 0.284137876648383, 0, 0, 0, 0, 0, 0, 0.284137876648383, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.2112431066802, 0, 0, 0, 0, 0, 0
15.8166666666667, 29.4056552541553, 9.61746328536988, 60.8924472928666, 63.972429784536, 29.1230709883397, 9.57229445125819, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.282527558866573, 0.0451508051118852, 2.06196551391123, 0.273893470771082, 0.282527558866573, 0.0451508051118852, 0, 0, 2.06196551391123, 0, 0.282527558866573, 0, 0.236533575675646, 0.0459939833986051, 0.282527558866573, 0, 0, 0, 0, 0, 0.282527558866573, 0, 0, 0, 0, 0, 0, 0.282527558866573, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.1230709883397, 0, 0, 0, 0, 0, 0
15.8333333333333, 29.551439768113, 9.6641641894256, 60.8924472928666, 63.972429784536, 29.2633838334973, 9.61841949547105, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.288120615144527, 0.045801746082796, 2.06196551391123, 0.273893470771082, 0.288120615144527, 0.045801746082796, 0, 0, 2.06196551391123, 0, 0.288120615144527, 0, 0.239054009663177, 0.0490666056884555, 0.288120615144527, 0, 0, 0, 0, 0, 0.288120615144527, 0, 0, 0, 0, 0, 0, 0.288120615144527, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.2633838334973, 0, 0, 0, 0, 0, 0
15.85, 26.4958089331334, 8.66093157732675, 60.8924472928666, 63.972429784536, 26.2303823696588, 8.62152142633241, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.265417858490069, 0.0394258638412361, 2.06196551391123, 0.273893470771082, 0.265417858490069, 0.0394258638412361, 0, 0, 2.06196551391123, 0, 0.265417858490069, 0, 0.197086541735675, 0.0683313169013098, 0.265417858490069, 0, 0, 0, 0, 0, 0.265417858490069, 0, 0, 0, 0, 0, 0, 0.265417858490069, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.2303823696588, 0, 0, 0, 0, 0, 0
15.8666666666667, 26.6924708766885, 8.72464567855862, 60.8924472928666, 63.972429784536, 26.4223840748275, 8.68460190705141, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.270161230314314, 0.0400599112110334, 2.06196551391123, 0.273893470771082, 0.270161230314314, 0.0400599112110334, 0, 0, 2.06196551391123, 0, 0.270161230314314, 0, 0.200242303000826, 0.0699189274603629, 0.270161230314314, 0, 0, 0, 0, 0, 0.270161230314314, 0, 0, 0, 0, 0, 0, 0.270161230314314, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.4223840748275, 0, 0, 0, 0, 0, 0
15.8833333333333, 26.5882043567322, 8.69195027606002, 60.8924472928666, 63.972429784536, 26.3264287065875, 8.65301526462737, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.261836838620072, 0.0389210187958314, 2.06196551391123, 0.273893470771082, 0.261836838620072, 0.0389210187958314, 0, 0, 2.06196551391123, 0, 0.261836838620072, 0, 0.19581252099704, 0.0660243177607946, 0.261836838620072, 0, 0, 0, 0, 0, 0.261836838620072, 0, 0, 0, 0, 0, 0, 0.261836838620072, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.3264287065875, 0, 0, 0, 0, 0, 0
15.9, 26.4822245166676, 8.65726694535384, 60.8924472928666, 63.972429784536, 26.2223039995105, 8.61882788816338, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.259931794843164, 0.0384301743382448, 2.06196551391123, 0.273893470771082, 0.259931794843164, 0.0384301743382448, 0, 0, 2.06196551391123, 0, 0.259931794843164, 0, 0.193190645532413, 0.0667411494423286, 0.259931794843164, 0, 0, 0, 0, 0, 0.259931794843164, 0, 0, 0, 0, 0, 0, 0.259931794843164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.2223039995105, 0, 0, 0, 0, 0, 0
15.9166666666667, 26.5700069543501, 8.68530346761097, 60.8924472928666, 63.972429784536, 26.3063105891394, 8.64647375654307, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.26371534605285, 0.0388469357677097, 2.06196551391123, 0.273893470771082, 0.26371534605285, 0.0388469357677097, 0, 0, 2.06196551391123, 0, 0.26371534605285, 0, 0.195072513694808, 0.0686428324897325, 0.26371534605285, 0, 0, 0, 0, 0, 0.26371534605285, 0, 0, 0, 0, 0, 0, 0.26371534605285, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.3063105891394, 0, 0, 0, 0, 0, 0
15.9333333333333, 28.9430725309729, 9.45716363211066, 60.8924472928666, 63.972429784536, 28.6326039966364, 9.41140846667745, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.31039421901354, 0.045863991547649, 2.06196551391123, 0.273893470771082, 0.31039421901354, 0.045863991547649, 0, 0, 2.06196551391123, 0, 0.31039421901354, 0, 0.230844410821351, 0.0795498083724051, 0.31039421901354, 0, 0, 0, 0, 0, 0.31039421901354, 0, 0, 0, 0, 0, 0, 0.31039421901354, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.6326039966364, 0, 0, 0, 0, 0, 0
15.95, 28.9823097612797, 9.46871377046632, 60.8924472928666, 63.972429784536, 28.6675348931321, 9.42257360100721, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.314765514345826, 0.0461677097842825, 2.06196551391123, 0.273893470771082, 0.314765514345826, 0.0461677097842825, 0, 0, 2.06196551391123, 0, 0.314765514345826, 0, 0.231286475185563, 0.0834790393386857, 0.314765514345826, 0, 0, 0, 0, 0, 0.314765514345826, 0, 0, 0, 0, 0, 0, 0.314765514345826, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.6675348931321, 0, 0, 0, 0, 0, 0
15.9666666666667, 29.7337627658661, 9.71345387362473, 60.8924472928666, 63.972429784536, 29.4070298407195, 9.66563467698652, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.326810043479879, 0.0478506205624492, 2.06196551391123, 0.273893470771082, 0.326810043479879, 0.0478506205624492, 0, 0, 2.06196551391123, 0, 0.326810043479879, 0, 0.24016529460787, 0.0866447490567766, 0.326810043479879, 0, 0, 0, 0, 0, 0.326810043479879, 0, 0, 0, 0, 0, 0, 0.326810043479879, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.4070298407195, 0, 0, 0, 0, 0, 0
15.9833333333333, 25.8455780720267, 8.44538184236983, 60.8924472928666, 63.972429784536, 25.5741875328729, 8.40583893759691, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.271360124409686, 0.0395194530999337, 2.06196551391123, 0.273893470771082, 0.271360124409686, 0.0395194530999337, 0, 0, 2.06196551391123, 0, 0.271360124409686, 0, 0.189286966871428, 0.082073157723666, 0.271360124409686, 0, 0, 0, 0, 0, 0.271360124409686, 0, 0, 0, 0, 0, 0, 0.271360124409686, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.5741875328729, 0, 0, 0, 0, 0, 0
16, 26.1389742241692, 8.54206919481465, 60.8924472928666, 63.972429784536, 25.8673163744338, 8.50223014620387, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.271569625981995, 0.0397561987093689, 2.06196551391123, 0.273893470771082, 0.271569625981995, 0.0397561987093689, 0, 0, 2.06196551391123, 0, 0.271569625981995, 0, 0.191192113045005, 0.0803775131300851, 0.271569625981995, 0, 0, 0, 0, 0, 0.271569625981995, 0, 0, 0, 0, 0, 0, 0.271569625981995, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.8673163744338, 0, 0, 0, 0, 0, 0
16.0166666666667, 25.6003515704291, 8.36696395535456, 60.8924472928666, 63.972429784536, 25.3376511214963, 8.32809034342537, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.262674458126854, 0.0388442114704339, 2.06196551391123, 0.273893470771082, 0.262674458126854, 0.0388442114704339, 0, 0, 2.06196551391123, 0, 0.262674458126854, 0, 0.186861254209627, 0.0758132041070831, 0.262674458126854, 0, 0, 0, 0, 0, 0.262674458126854, 0, 0, 0, 0, 0, 0, 0.262674458126854, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.3376511214963, 0, 0, 0, 0, 0, 0
16.0333333333333, 22.3190971547583, 7.29126207739572, 60.8924472928666, 63.972429784536, 22.0788428705574, 7.25697711143276, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.240224872859531, 0.0342740475202415, 2.06196551391123, 0.273893470771082, 0.240224872859531, 0.0342740475202415, 0, 0, 2.06196551391123, 0, 0.240224872859531, 0, 0.157911410427355, 0.082313462621842, 0.240224872859531, 0, 0, 0, 0, 0, 0.240224872859531, 0, 0, 0, 0, 0, 0, 0.240224872859531, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.0788428705574, 0, 0, 0, 0, 0, 0
16.05, 21.7758791352392, 7.13045512352825, 60.8924472928666, 63.972429784536, 21.6204861242956, 7.10629625552238, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.155427135229024, 0.0241508861099755, 2.06196551391123, 0.273893470771082, 0.155427135229024, 0.0241508861099755, 0, 0, 2.06196551391123, 0, 0.155427135229024, 0, 0.124698929616623, 0.0307282057317258, 0.155427135229024, 0, 0, 0, 0, 0, 0.155427135229024, 0, 0, 0, 0, 0, 0, 0.155427135229024, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.6204861242956, 0, 0, 0, 0, 0, 0
16.0666666666667, 22.3855002206066, 7.32963008440908, 60.8924472928666, 63.972429784536, 22.223548837042, 7.30455625198615, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.161959399664795, 0.0251068424538397, 2.06196551391123, 0.273893470771082, 0.161959399664795, 0.0251068424538397, 0, 0, 2.06196551391123, 0, 0.161959399664795, 0, 0.129848884259024, 0.0321105155330635, 0.161959399664795, 0, 0, 0, 0, 0, 0.161959399664795, 0, 0, 0, 0, 0, 0, 0.161959399664795, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.223548837042, 0, 0, 0, 0, 0, 0
16.0833333333333, 22.9423446446764, 7.51109586795029, 60.8924472928666, 63.972429784536, 22.7722572142402, 7.48489679772636, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.170078440563807, 0.0262211409041619, 2.06196551391123, 0.273893470771082, 0.170078440563807, 0.0262211409041619, 0, 0, 2.06196551391123, 0, 0.170078440563807, 0, 0.134793579250171, 0.0352848614481155, 0.170078440563807, 0, 0, 0, 0, 0, 0.170078440563807, 0, 0, 0, 0, 0, 0, 0.170078440563807, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.7722572142402, 0, 0, 0, 0, 0, 0
16.1, 21.0932534164658, 6.90548248553444, 60.8924472928666, 63.972429784536, 20.9364484495142, 6.88170747494281, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.155904484093762, 0.0235461853874626, 2.06196551391123, 0.273893470771082, 0.155904484093762, 0.0235461853874626, 0, 0, 2.06196551391123, 0, 0.155904484093762, 0, 0.118356997821373, 0.0375474864102603, 0.155904484093762, 0, 0, 0, 0, 0, 0.155904484093762, 0, 0, 0, 0, 0, 0, 0.155904484093762, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.9364484495142, 0, 0, 0, 0, 0, 0
16.1166666666667, 18.5121245216267, 6.0589987057511, 60.8924472928666, 63.972429784536, 18.3722667732022, 6.03861850405923, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.139580651914187, 0.0206392030930347, 2.06196551391123, 0.273893470771082, 0.139580651914187, 0.0206392030930347, 0, 0, 2.06196551391123, 0, 0.139580651914187, 0, 0.0998857578959753, 0.0396948941284666, 0.139580651914187, 0, 0, 0, 0, 0, 0.139580651914187, 0, 0, 0, 0, 0, 0, 0.139580651914187, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.3722667732022, 0, 0, 0, 0, 0, 0
16.1333333333333, 21.6635389506255, 7.07962175625413, 60.8924472928666, 63.972429784536, 21.4482908168548, 7.04987721083933, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.215187765564625, 0.0299967270709545, 2.06196551391123, 0.273893470771082, 0.215187765564625, 0.0299967270709545, 0, 0, 2.06196551391123, 0, 0.215187765564625, 0, 0.140359167571282, 0.0748285981556947, 0.215187765564625, 0, 0, 0, 0, 0, 0.215187765564625, 0, 0, 0, 0, 0, 0, 0.215187765564625, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.4482908168548, 0, 0, 0, 0, 0, 0
16.15, 21.6845719842139, 7.08680916563787, 60.8924472928666, 63.972429784536, 21.4701556491942, 7.05689589024253, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.21443549556623, 0.0299086880356371, 2.06196551391123, 0.273893470771082, 0.21443549556623, 0.0299086880356371, 0, 0, 2.06196551391123, 0, 0.21443549556623, 0, 0.140386429962133, 0.0740490657664498, 0.21443549556623, 0, 0, 0, 0, 0, 0.21443549556623, 0, 0, 0, 0, 0, 0, 0.21443549556623, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.4701556491942, 0, 0, 0, 0, 0, 0
16.1666666666667, 21.9321753463476, 7.16791082607553, 60.8924472928666, 63.972429784536, 21.7160720919014, 7.1377547825166, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.216066140981522, 0.0301284911202831, 2.06196551391123, 0.273893470771082, 0.216066140981522, 0.0301284911202831, 0, 0, 2.06196551391123, 0, 0.216066140981522, 0, 0.141551797502921, 0.0745143436438485, 0.216066140981522, 0, 0, 0, 0, 0, 0.216066140981522, 0, 0, 0, 0, 0, 0, 0.216066140981522, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.7160720919014, 0, 0, 0, 0, 0, 0
16.1833333333333, 21.2187839222627, 6.94233274642334, 60.8924472928666, 63.972429784536, 21.0457319783269, 6.91726070404669, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.173217307231721, 0.0249338245272945, 2.06196551391123, 0.273893470771082, 0.173217307231721, 0.0249338245272945, 0, 0, 2.06196551391123, 0, 0.173217307231721, 0, 0.122356783539722, 0.0508605238290934, 0.173217307231721, 0, 0, 0, 0, 0, 0.173217307231721, 0, 0, 0, 0, 0, 0, 0.173217307231721, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.0457319783269, 0, 0, 0, 0, 0, 0
16.2, 26.1253288908139, 8.55195407552611, 60.8924472928666, 63.972429784536, 25.9201551222579, 8.51935280737445, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.206191410882303, 0.0323025565268411, 2.06196551391123, 0.273893470771082, 0.206191410882303, 0.0323025565268411, 0, 0, 2.06196551391123, 0, 0.206191410882303, 0, 0.170759091469143, 0.0354323195876185, 0.206191410882303, 0, 0, 0, 0, 0, 0.206191410882303, 0, 0, 0, 0, 0, 0, 0.206191410882303, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.9201551222579, 0, 0, 0, 0, 0, 0
16.2166666666667, 26.6170134289977, 8.71208094254596, 60.8924472928666, 63.972429784536, 26.4045131487468, 8.6787039068399, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.212688105877109, 0.0334191192266097, 2.06196551391123, 0.273893470771082, 0.212688105877109, 0.0334191192266097, 0, 0, 2.06196551391123, 0, 0.212688105877109, 0, 0.177278298817643, 0.0354098072353349, 0.212688105877109, 0, 0, 0, 0, 0, 0.212688105877109, 0, 0, 0, 0, 0, 0, 0.212688105877109, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.4045131487468, 0, 0, 0, 0, 0, 0
16.2333333333333, 28.5941084118987, 9.34235129036646, 60.8924472928666, 63.972429784536, 28.2847476031438, 9.29680641705908, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.308850302499799, 0.0455908050401197, 2.06196551391123, 0.273893470771082, 0.308850302499799, 0.0455908050401197, 0, 0, 2.06196551391123, 0, 0.308850302499799, 0, 0.229157057182916, 0.0796932455661142, 0.308850302499799, 0, 0, 0, 0, 0, 0.308850302499799, 0, 0, 0, 0, 0, 0, 0.308850302499799, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.2847476031438, 0, 0, 0, 0, 0, 0
16.25, 24.2551899651147, 7.91903029442425, 60.8924472928666, 63.972429784536, 23.9753048027827, 7.88054635725166, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.278693345963808, 0.0386066381516465, 2.06196551391123, 0.273893470771082, 0.278693345963808, 0.0386066381516465, 0, 0, 2.06196551391123, 0, 0.278693345963808, 0, 0.182029476904269, 0.0966638692731993, 0.278693345963808, 0, 0, 0, 0, 0, 0.278693345963808, 0, 0, 0, 0, 0, 0, 0.278693345963808, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.9753048027827, 0, 0, 0, 0, 0, 0
16.2666666666667, 24.8796334951414, 8.12295641698675, 60.8924472928666, 63.972429784536, 24.5922798960819, 8.08303420862354, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.287539007769276, 0.0400154184642848, 2.06196551391123, 0.273893470771082, 0.287539007769276, 0.0400154184642848, 0, 0, 2.06196551391123, 0, 0.287539007769276, 0, 0.189546255881288, 0.0979927521056415, 0.287539007769276, 0, 0, 0, 0, 0, 0.287539007769276, 0, 0, 0, 0, 0, 0, 0.287539007769276, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.5922798960819, 0, 0, 0, 0, 0, 0
16.2833333333333, 25.574316262629, 8.34775702812968, 60.8924472928666, 63.972429784536, 25.2683085202772, 8.30523033701042, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.30615178123236, 0.0425968316443702, 2.06196551391123, 0.273893470771082, 0.30615178123236, 0.0425968316443702, 0, 0, 2.06196551391123, 0, 0.30615178123236, 0, 0.201625227678208, 0.104526553781869, 0.30615178123236, 0, 0, 0, 0, 0, 0.30615178123236, 0, 0, 0, 0, 0, 0, 0.30615178123236, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.2683085202772, 0, 0, 0, 0, 0, 0
16.3, 25.2812228500922, 8.25035387049445, 60.8924472928666, 63.972429784536, 24.9704507690001, 8.2073717355396, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.310696123614232, 0.0429556956508336, 2.06196551391123, 0.273893470771082, 0.310696123614232, 0.0429556956508336, 0, 0, 2.06196551391123, 0, 0.310696123614232, 0, 0.202211973119439, 0.108484150723806, 0.310696123614232, 0, 0, 0, 0, 0, 0.310696123614232, 0, 0, 0, 0, 0, 0, 0.310696123614232, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.9704507690001, 0, 0, 0, 0, 0, 0
16.3166666666667, 30.1747902534806, 9.84880228313741, 60.8924472928666, 63.972429784536, 29.8040636518213, 9.79597537102472, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.371508595935809, 0.0533115137511586, 2.06196551391123, 0.273893470771082, 0.371508595935809, 0.0533115137511586, 0, 0, 2.06196551391123, 0, 0.371508595935809, 0, 0.262411087751355, 0.109097508434665, 0.371508595935809, 0, 0, 0, 0, 0, 0.371508595935809, 0, 0, 0, 0, 0, 0, 0.371508595935809, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.8040636518213, 0, 0, 0, 0, 0, 0
16.3333333333333, 29.7951700262957, 9.7491044451292, 60.8924472928666, 63.972429784536, 29.5340410845909, 9.70735981816812, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.26114023722694, 0.0417268518096176, 2.06196551391123, 0.273893470771082, 0.26114023722694, 0.0417268518096176, 0, 0, 2.06196551391123, 0, 0.26114023722694, 0, 0.221486929201338, 0.0396533082287599, 0.26114023722694, 0, 0, 0, 0, 0, 0.26114023722694, 0, 0, 0, 0, 0, 0, 0.26114023722694, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.5340410845909, 0, 0, 0, 0, 0, 0
16.35, 29.7980841313141, 9.74947763855109, 60.8924472928666, 63.972429784536, 29.534332033322, 9.70746236374645, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.263809743891361, 0.0420589465586121, 2.06196551391123, 0.273893470771082, 0.263809743891361, 0.0420589465586121, 0, 0, 2.06196551391123, 0, 0.263809743891361, 0, 0.223007059669227, 0.0408026844240259, 0.263809743891361, 0, 0, 0, 0, 0, 0.263809743891361, 0, 0, 0, 0, 0, 0, 0.263809743891361, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.534332033322, 0, 0, 0, 0, 0, 0
16.3666666666667, 25.0867114970385, 8.21240693045709, 60.8924472928666, 63.972429784536, 24.8886134319421, 8.18068846166424, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.196959236920214, 0.0313256011576505, 2.06196551391123, 0.273893470771082, 0.196959236920214, 0.0313256011576505, 0, 0, 2.06196551391123, 0, 0.196959236920214, 0, 0.164171548500822, 0.0327876885883569, 0.196959236920214, 0, 0, 0, 0, 0, 0.196959236920214, 0, 0, 0, 0, 0, 0, 0.196959236920214, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.8886134319421, 0, 0, 0, 0, 0, 0
16.3833333333333, 23.3401826757961, 7.63784916373985, 60.8924472928666, 63.972429784536, 23.1515772479226, 7.60956809970712, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.188358284156445, 0.0285783951529928, 2.06196551391123, 0.273893470771082, 0.188358284156445, 0.0285783951529928, 0, 0, 2.06196551391123, 0, 0.188358284156445, 0, 0.145310263487888, 0.0430480208055833, 0.188358284156445, 0, 0, 0, 0, 0, 0.188358284156445, 0, 0, 0, 0, 0, 0, 0.188358284156445, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 23.1515772479226, 0, 0, 0, 0, 0, 0
16.4, 25.7147255657913, 8.40637566150922, 60.8924472928666, 63.972429784536, 25.4643039902341, 8.36956328869902, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.251015816209842, 0.0369277109402973, 2.06196551391123, 0.273893470771082, 0.251015816209842, 0.0369277109402973, 0, 0, 2.06196551391123, 0, 0.251015816209842, 0, 0.185853007723253, 0.0651628086390851, 0.251015816209842, 0, 0, 0, 0, 0, 0.251015816209842, 0, 0, 0, 0, 0, 0, 0.251015816209842, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.4643039902341, 0, 0, 0, 0, 0, 0
16.4166666666667, 28.3397084711016, 9.25790691461434, 60.8924472928666, 63.972429784536, 28.0286839196955, 9.21280777024838, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.311079958992971, 0.0452153090116911, 2.06196551391123, 0.273893470771082, 0.311079958992971, 0.0452153090116911, 0, 0, 2.06196551391123, 0, 0.311079958992971, 0, 0.227211505653715, 0.0838684535407181, 0.311079958992971, 0, 0, 0, 0, 0, 0.311079958992971, 0, 0, 0, 0, 0, 0, 0.311079958992971, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.0286839196955, 0, 0, 0, 0, 0, 0
16.4333333333333, 28.3223744145085, 9.25112274822615, 60.8924472928666, 63.972429784536, 28.0069609200107, 9.20548463785169, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.315351336826363, 0.0456394302790377, 2.06196551391123, 0.273893470771082, 0.315351336826363, 0.0456394302790377, 0, 0, 2.06196551391123, 0, 0.315351336826363, 0, 0.22863034444858, 0.0867209925832743, 0.315351336826363, 0, 0, 0, 0, 0, 0.315351336826363, 0, 0, 0, 0, 0, 0, 0.315351336826363, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.0069609200107, 0, 0, 0, 0, 0, 0
16.45, 28.1530065296488, 9.19622074413456, 60.8924472928666, 63.972429784536, 27.8422892136542, 9.15132960588843, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.31066855346008, 0.0448537323168215, 2.06196551391123, 0.273893470771082, 0.31066855346008, 0.0448537323168215, 0, 0, 2.06196551391123, 0, 0.31066855346008, 0, 0.22521931561289, 0.0854492380506989, 0.31066855346008, 0, 0, 0, 0, 0, 0.31066855346008, 0, 0, 0, 0, 0, 0, 0.31066855346008, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.8422892136542, 0, 0, 0, 0, 0, 0
16.4666666666667, 27.8503820925105, 9.09947027534346, 60.8924472928666, 63.972429784536, 27.5543102624244, 9.05658746107769, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.29611543115713, 0.0428858851992704, 2.06196551391123, 0.273893470771082, 0.29611543115713, 0.0428858851992704, 0, 0, 2.06196551391123, 0, 0.29611543115713, 0, 0.216901349583168, 0.0792140817643079, 0.29611543115713, 0, 0, 0, 0, 0, 0.29611543115713, 0, 0, 0, 0, 0, 0, 0.29611543115713, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.5543102624244, 0, 0, 0, 0, 0, 0
16.4833333333333, 24.9257260973405, 8.15354344477623, 60.8924472928666, 63.972429784536, 24.7059748377829, 8.12044715100797, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.219759877217042, 0.0330897424039381, 2.06196551391123, 0.273893470771082, 0.219759877217042, 0.0330897424039381, 0, 0, 2.06196551391123, 0, 0.219759877217042, 0, 0.173283816711315, 0.046476060632328, 0.219759877217042, 0, 0, 0, 0, 0, 0.219759877217042, 0, 0, 0, 0, 0, 0, 0.219759877217042, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.7059748377829, 0, 0, 0, 0, 0, 0
16.5, 30.9747404078369, 10.1263320931369, 60.8924472928666, 63.972429784536, 30.6765616786306, 10.0827748411854, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.298812364067119, 0.0436248352708804, 2.06196551391123, 0.273893470771082, 0.298812364067119, 0.0436248352708804, 0, 0, 2.06196551391123, 0, 0.298812364067119, 0, 0.230454118740836, 0.0683582454763155, 0.298812364067119, 0, 0, 0, 0, 0, 0.298812364067119, 0, 0, 0, 0, 0, 0, 0.298812364067119, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.6765616786306, 0, 0, 0, 0, 0, 0
16.5166666666667, 34.058889359103, 11.1295982951887, 60.8924472928666, 63.972429784536, 33.7051104848722, 11.0784806055778, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.354015031535549, 0.0512112329964397, 2.06196551391123, 0.273893470771082, 0.354015031535549, 0.0512112329964397, 0, 0, 2.06196551391123, 0, 0.354015031535549, 0, 0.272593819627547, 0.0814212121002919, 0.354015031535549, 0, 0, 0, 0, 0, 0.354015031535549, 0, 0, 0, 0, 0, 0, 0.354015031535549, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.7051104848722, 0, 0, 0, 0, 0, 0
16.5333333333333, 44.0150795359723, 14.3353535366537, 60.8924472928666, 63.972429784536, 43.3192121847192, 14.2382211215926, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.695214332253542, 0.0967919329248257, 2.06196551391123, 0.273893470771082, 0.695214332253542, 0.0967919329248257, 0, 0, 2.06196551391123, 0, 0.695214332253542, 0, 0.507352599085221, 0.187861733603701, 0.695214332253542, 0, 0, 0, 0, 0, 0.695214332253542, 0, 0, 0, 0, 0, 0, 0.695214332253542, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 43.3192121847192, 0, 0, 0, 0, 0, 0
16.55, 42.1939837793273, 13.7412961861574, 60.8924472928666, 63.972429784536, 41.5174923794438, 13.6461033062954, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.676558516341517, 0.0952450319756759, 2.06196551391123, 0.273893470771082, 0.676558516341517, 0.0952450319756759, 0, 0, 2.06196551391123, 0, 0.676558516341517, 0, 0.497992436169224, 0.178566080591545, 0.676558516341517, 0, 0, 0, 0, 0, 0.676558516341517, 0, 0, 0, 0, 0, 0, 0.676558516341517, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 41.5174923794438, 0, 0, 0, 0, 0, 0
16.5666666666667, 43.4050082254894, 14.1310217394448, 60.8924472928666, 63.972429784536, 42.6864715850873, 14.0303530657695, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.718562898476987, 0.100767151476532, 2.06196551391123, 0.273893470771082, 0.718562898476987, 0.100767151476532, 0, 0, 2.06196551391123, 0, 0.718562898476987, 0, 0.524642558395002, 0.193920340503727, 0.718562898476987, 0, 0, 0, 0, 0, 0.718562898476987, 0, 0, 0, 0, 0, 0, 0.718562898476987, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 42.6864715850873, 0, 0, 0, 0, 0, 0
16.5833333333333, 35.9490491053625, 11.7505398651405, 60.8924472928666, 63.972429784536, 35.5758141528326, 11.6931850630916, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.373236889373749, 0.0573383743819939, 2.06196551391123, 0.273893470771082, 0.373236889373749, 0.0573383743819939, 0, 0, 2.06196551391123, 0, 0.373236889373749, 0, 0.313372648884494, 0.0598642407138318, 0.373236889373749, 0, 0, 0, 0, 0, 0.373236889373749, 0, 0, 0, 0, 0, 0, 0.373236889373749, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.5758141528326, 0, 0, 0, 0, 0, 0
16.6, 41.204670525324, 13.4511410148939, 60.8924472928666, 63.972429784536, 40.6786654015617, 13.3704195877119, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.526540799192375, 0.080903880367983, 2.06196551391123, 0.273893470771082, 0.526540799192375, 0.080903880367983, 0, 0, 2.06196551391123, 0, 0.526540799192375, 0, 0.435320082738619, 0.0912207167450735, 0.526540799192375, 0, 0, 0, 0, 0, 0.526540799192375, 0, 0, 0, 0, 0, 0, 0.526540799192375, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 40.6786654015617, 0, 0, 0, 0, 0, 0
16.6166666666667, 41.2207926649303, 13.4518542467661, 60.8924472928666, 63.972429784536, 40.6735584196976, 13.3688371551176, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.547164724793258, 0.0830289557903419, 2.06196551391123, 0.273893470771082, 0.547164724793258, 0.0830289557903419, 0, 0, 2.06196551391123, 0, 0.547164724793258, 0, 0.443794674729048, 0.103370050362766, 0.547164724793258, 0, 0, 0, 0, 0, 0.547164724793258, 0, 0, 0, 0, 0, 0, 0.547164724793258, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 40.6735584196976, 0, 0, 0, 0, 0, 0
16.6333333333333, 50.7995481741147, 16.5508558366471, 60.8924472928666, 63.972429784536, 49.9390885772923, 16.414266627075, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.860516459715151, 0.136614712304167, 2.06196551391123, 0.273893470771082, 0.860516459715151, 0.136614712304167, 0, 0, 2.06196551391123, 0, 0.860516459715151, 0, 0.768393597308581, 0.0921228630699008, 0.860516459715151, 0, 0, 0, 0, 0, 0.860516459715151, 0, 0, 0, 0, 0, 0, 0.860516459715151, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 49.9390885772923, 0, 0, 0, 0, 0, 0
16.65, 48.7149795106055, 15.8695257427139, 60.8924472928666, 63.972429784536, 47.8973523171962, 15.742517693354, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.81723324835066, 0.126584298669463, 2.06196551391123, 0.273893470771082, 0.81723324835066, 0.126584298669463, 0, 0, 2.06196551391123, 0, 0.81723324835066, 0, 0.700955573344324, 0.116277675579957, 0.81723324835066, 0, 0, 0, 0, 0, 0.81723324835066, 0, 0, 0, 0, 0, 0, 0.81723324835066, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 47.8973523171962, 0, 0, 0, 0, 0, 0
16.6666666666667, 51.4389984927307, 16.756027687904, 60.8924472928666, 63.972429784536, 50.5564377925841, 16.6174019671483, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.882689907404596, 0.138745082572966, 2.06196551391123, 0.273893470771082, 0.882689907404596, 0.138745082572966, 0, 0, 2.06196551391123, 0, 0.882689907404596, 0, 0.774508145943099, 0.108181762125028, 0.882689907404596, 0, 0, 0, 0, 0, 0.882689907404596, 0, 0, 0, 0, 0, 0, 0.882689907404596, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 50.5564377925841, 0, 0, 0, 0, 0, 0
16.6833333333333, 38.8518985589692, 12.6768626066363, 60.8924472928666, 63.972429784536, 38.3359456445898, 12.60044003147, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.515926325776022, 0.0764269912097929, 2.06196551391123, 0.273893470771082, 0.515926325776022, 0.0764269912097929, 0, 0, 2.06196551391123, 0, 0.515926325776022, 0, 0.401760480199485, 0.114165845823507, 0.515926325776022, 0, 0, 0, 0, 0, 0.515926325776022, 0, 0, 0, 0, 0, 0, 0.515926325776022, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.3359456445898, 0, 0, 0, 0, 0, 0
16.7, 38.7481984992946, 12.6432159773737, 60.8924472928666, 63.972429784536, 38.2350009033403, 12.5671750316843, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.513205530096934, 0.0760389168127215, 2.06196551391123, 0.273893470771082, 0.513205530096934, 0.0760389168127215, 0, 0, 2.06196551391123, 0, 0.513205530096934, 0, 0.40001602732081, 0.113189503015894, 0.513205530096934, 0, 0, 0, 0, 0, 0.513205530096934, 0, 0, 0, 0, 0, 0, 0.513205530096934, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.2350009033403, 0, 0, 0, 0, 0, 0
16.7166666666667, 40.8521773157455, 13.3187247560865, 60.8924472928666, 63.972429784536, 40.2463979739997, 13.2281779619943, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.605780514151355, 0.0904857306125038, 2.06196551391123, 0.273893470771082, 0.605780514151355, 0.0904857306125038, 0, 0, 2.06196551391123, 0, 0.605780514151355, 0, 0.460878535034659, 0.144901979350978, 0.605780514151355, 0, 0, 0, 0, 0, 0.605780514151355, 0, 0, 0, 0, 0, 0, 0.605780514151355, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 40.2463979739997, 0, 0, 0, 0, 0, 0
16.7333333333333, 39.6851490043484, 12.9401028207818, 60.8924472928666, 63.972429784536, 39.1111662093473, 12.855088724512, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.573755724692031, 0.0849781443939514, 2.06196551391123, 0.273893470771082, 0.573755724692031, 0.0849781443939514, 0, 0, 2.06196551391123, 0, 0.573755724692031, 0, 0.43265313382674, 0.14110259107088, 0.573755724692031, 0, 0, 0, 0, 0, 0.573755724692031, 0, 0, 0, 0, 0, 0, 0.573755724692031, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.1111662093473, 0, 0, 0, 0, 0, 0
16.75, 37.8139398189587, 12.3288478851725, 60.8924472928666, 63.972429784536, 37.2709755541734, 12.2500825899647, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.542498488641491, 0.0786030122244219, 2.06196551391123, 0.273893470771082, 0.542498488641491, 0.0786030122244219, 0, 0, 2.06196551391123, 0, 0.542498488641491, 0, 0.392937891718356, 0.149560597075704, 0.542498488641491, 0, 0, 0, 0, 0, 0.542498488641491, 0, 0, 0, 0, 0, 0, 0.542498488641491, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.2709755541734, 0, 0, 0, 0, 0, 0
16.7666666666667, 37.1051271228495, 12.116755974166, 60.8924472928666, 63.972429784536, 36.6633851878971, 12.0506759749484, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.441739304734483, 0.0660808357089471, 2.06196551391123, 0.273893470771082, 0.441739304734483, 0.0660808357089471, 0, 0, 2.06196551391123, 0, 0.441739304734483, 0, 0.346079914063582, 0.0956593908540605, 0.441739304734483, 0, 0, 0, 0, 0, 0.441739304734483, 0, 0, 0, 0, 0, 0, 0.441739304734483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.6633851878971, 0, 0, 0, 0, 0, 0
16.7833333333333, 34.4934090584948, 11.2642529616177, 60.8924472928666, 63.972429784536, 34.0877693681193, 11.2039691431367, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.405299005644467, 0.0601974286531065, 2.06196551391123, 0.273893470771082, 0.405299005644467, 0.0601974286531065, 0, 0, 2.06196551391123, 0, 0.405299005644467, 0, 0.310308696477829, 0.0949903093098861, 0.405299005644467, 0, 0, 0, 0, 0, 0.405299005644467, 0, 0, 0, 0, 0, 0, 0.405299005644467, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.0877693681193, 0, 0, 0, 0, 0, 0
16.8, 34.6094212163065, 11.3011453452672, 60.8924472928666, 63.972429784536, 34.1975001588368, 11.2401824003616, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.411939613784192, 0.0609651649260408, 2.06196551391123, 0.273893470771082, 0.411939613784192, 0.0609651649260408, 0, 0, 2.06196551391123, 0, 0.411939613784192, 0, 0.313768302850926, 0.0981713110761258, 0.411939613784192, 0, 0, 0, 0, 0, 0.411939613784192, 0, 0, 0, 0, 0, 0, 0.411939613784192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.1975001588368, 0, 0, 0, 0, 0, 0
16.8166666666667, 32.3642038654606, 10.5692131934903, 60.8924472928666, 63.972429784536, 31.9880480813796, 10.5138362086184, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.375779667146954, 0.0552949856750492, 2.06196551391123, 0.273893470771082, 0.375779667146954, 0.0552949856750492, 0, 0, 2.06196551391123, 0, 0.375779667146954, 0, 0.282038520321743, 0.0937411469434976, 0.375779667146954, 0, 0, 0, 0, 0, 0.375779667146954, 0, 0, 0, 0, 0, 0, 0.375779667146954, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.9880480813796, 0, 0, 0, 0, 0, 0
16.8333333333333, 29.1184405742634, 9.51812320420161, 60.8924472928666, 63.972429784536, 28.8184260767504, 9.47231864314864, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.299580316914587, 0.0458653684635106, 2.06196551391123, 0.273893470771082, 0.299580316914587, 0.0458653684635106, 0, 0, 2.06196551391123, 0, 0.299580316914587, 0, 0.23508998047234, 0.0644903365625476, 0.299580316914587, 0, 0, 0, 0, 0, 0.299580316914587, 0, 0, 0, 0, 0, 0, 0.299580316914587, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.8184260767504, 0, 0, 0, 0, 0, 0
16.85, 29.4465058604851, 9.62716894153926, 60.8924472928666, 63.972429784536, 29.1446529621966, 9.57939865909201, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.301832126675448, 0.0477649616342989, 2.06196551391123, 0.273893470771082, 0.301832126675448, 0.0477649616342989, 0, 0, 2.06196551391123, 0, 0.301832126675448, 0, 0.242328257857578, 0.059503869004978, 0.301832126675448, 0, 0, 0, 0, 0, 0.301832126675448, 0, 0, 0, 0, 0, 0, 0.301832126675448, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.1446529621966, 0, 0, 0, 0, 0, 0
16.8666666666667, 33.1968123901933, 10.8453605717735, 60.8924472928666, 63.972429784536, 32.8196378632201, 10.7870753038194, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.377646247170449, 0.0583409866392481, 2.06196551391123, 0.273893470771082, 0.377646247170449, 0.0583409866392481, 0, 0, 2.06196551391123, 0, 0.377646247170449, 0, 0.297488199329142, 0.0801580480316759, 0.377646247170449, 0, 0, 0, 0, 0, 0.377646247170449, 0, 0, 0, 0, 0, 0, 0.377646247170449, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.8196378632201, 0, 0, 0, 0, 0, 0
16.8833333333333, 35.2032029805118, 11.4940401695184, 60.8924472928666, 63.972429784536, 34.7675705734123, 11.4274453065061, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.435970279325831, 0.0666689527391603, 2.06196551391123, 0.273893470771082, 0.435970279325831, 0.0666689527391603, 0, 0, 2.06196551391123, 0, 0.435970279325831, 0, 0.338875444019348, 0.0970948355035652, 0.435970279325831, 0, 0, 0, 0, 0, 0.435970279325831, 0, 0, 0, 0, 0, 0, 0.435970279325831, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.7675705734123, 0, 0, 0, 0, 0, 0
16.9, 35.5718571683416, 11.613603669793, 60.8924472928666, 63.972429784536, 35.1259575468233, 11.5453606041413, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.445935093666711, 0.0682511743448817, 2.06196551391123, 0.273893470771082, 0.445935093666711, 0.0682511743448817, 0, 0, 2.06196551391123, 0, 0.445935093666711, 0, 0.34652631715479, 0.0994087767153244, 0.445935093666711, 0, 0, 0, 0, 0, 0.445935093666711, 0, 0, 0, 0, 0, 0, 0.445935093666711, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.1259575468233, 0, 0, 0, 0, 0, 0
16.9166666666667, 35.7161056105144, 11.6612390715826, 60.8924472928666, 63.972429784536, 35.2698328011443, 11.5926841603126, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.446266098511348, 0.0685630134129275, 2.06196551391123, 0.273893470771082, 0.446266098511348, 0.0685630134129275, 0, 0, 2.06196551391123, 0, 0.446266098511348, 0, 0.348787927121902, 0.0974781716004851, 0.446266098511348, 0, 0, 0, 0, 0, 0.446266098511348, 0, 0, 0, 0, 0, 0, 0.446266098511348, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.2698328011443, 0, 0, 0, 0, 0, 0
16.9333333333333, 31.7323421733728, 10.3707904985804, 60.8924472928666, 63.972429784536, 31.3957711430537, 10.3192992128328, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.336538765663655, 0.0514697516234933, 2.06196551391123, 0.273893470771082, 0.336538765663655, 0.0514697516234933, 0, 0, 2.06196551391123, 0, 0.336538765663655, 0, 0.261718042068864, 0.0748207237920502, 0.336538765663655, 0, 0, 0, 0, 0, 0.336538765663655, 0, 0, 0, 0, 0, 0, 0.336538765663655, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.3957711430537, 0, 0, 0, 0, 0, 0
