"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
16.95, 31.6035034347817, 10.3276377578785, 60.8924472928666, 63.972429784536, 31.2641635496071, 10.2760208460207, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.339351484131737, 0.051642454814956, 2.06196551391123, 0.273893470771082, 0.339351484131737, 0.051642454814956, 0, 0, 2.06196551391123, 0, 0.339351484131737, 0, 0.261447275207956, 0.0779042091173386, 0.339351484131737, 0, 0, 0, 0, 0, 0.339351484131737, 0, 0, 0, 0, 0, 0, 0.339351484131737, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.2641635496071, 0, 0, 0, 0, 0, 0
16.9666666666667, 31.6205513047201, 10.3328396264201, 60.8924472928666, 63.972429784536, 31.2789377072819, 10.2808786010452, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.341651150626537, 0.0519837677636142, 2.06196551391123, 0.273893470771082, 0.341651150626537, 0.0519837677636142, 0, 0, 2.06196551391123, 0, 0.341651150626537, 0, 0.26291927621135, 0.0787318746080056, 0.341651150626537, 0, 0, 0, 0, 0, 0.341651150626537, 0, 0, 0, 0, 0, 0, 0.341651150626537, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.2789377072819, 0, 0, 0, 0, 0, 0
16.9833333333333, 26.8619917461571, 8.78985151959246, 60.8924472928666, 63.972429784536, 26.635112066147, 8.75437631987749, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.226273526186404, 0.0351064082038183, 2.06196551391123, 0.273893470771082, 0.226273526186404, 0.0351064082038183, 0, 0, 2.06196551391123, 0, 0.226273526186404, 0, 0.183549530756774, 0.0427239955622192, 0.226273526186404, 0, 0, 0, 0, 0, 0.226273526186404, 0, 0, 0, 0, 0, 0, 0.226273526186404, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.635112066147, 0, 0, 0, 0, 0, 0
17, 29.9872062235447, 9.80191726819709, 60.8924472928666, 63.972429784536, 29.6781216345459, 9.75472784296564, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.309096794548117, 0.0471932702704064, 2.06196551391123, 0.273893470771082, 0.309096794548117, 0.0471932702704064, 0, 0, 2.06196551391123, 0, 0.309096794548117, 0, 0.242356193725295, 0.0667406009557774, 0.309096794548117, 0, 0, 0, 0, 0, 0.309096794548117, 0, 0, 0, 0, 0, 0, 0.309096794548117, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.6781216345459, 0, 0, 0, 0, 0, 0
17.0166666666667, 30.9006029818116, 10.0995695005168, 60.8924472928666, 63.972429784536, 30.5751468688031, 10.0496014286219, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.325574503285974, 0.0500046930246907, 2.06196551391123, 0.273893470771082, 0.325574503285974, 0.0500046930246907, 0, 0, 2.06196551391123, 0, 0.325574503285974, 0, 0.256707487495115, 0.0688670159369652, 0.325574503285974, 0, 0, 0, 0, 0, 0.325574503285974, 0, 0, 0, 0, 0, 0, 0.325574503285974, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.5751468688031, 0, 0, 0, 0, 0, 0
17.0333333333333, 30.932248822459, 10.1099346360427, 60.8924472928666, 63.972429784536, 30.6067005652425, 10.0599389250853, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.325547105820226, 0.0499954745137793, 2.06196551391123, 0.273893470771082, 0.325547105820226, 0.0499954745137793, 0, 0, 2.06196551391123, 0, 0.325547105820226, 0, 0.256807315345245, 0.0687397906214973, 0.325547105820226, 0, 0, 0, 0, 0, 0.325547105820226, 0, 0, 0, 0, 0, 0, 0.325547105820226, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.6067005652425, 0, 0, 0, 0, 0, 0
17.05, 33.3938747089352, 10.9121009302202, 60.8924472928666, 63.972429784536, 33.0267082371293, 10.8553358064542, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.367553505098402, 0.056834267645346, 2.06196551391123, 0.273893470771082, 0.367553505098402, 0.056834267645346, 0, 0, 2.06196551391123, 0, 0.367553505098402, 0, 0.294776361935145, 0.0727771433340394, 0.367553505098402, 0, 0, 0, 0, 0, 0.367553505098402, 0, 0, 0, 0, 0, 0, 0.367553505098402, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.0267082371293, 0, 0, 0, 0, 0, 0
17.0666666666667, 33.837229249359, 11.0581412044582, 60.8924472928666, 63.972429784536, 33.4709712555779, 11.0015588130031, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.366196574766049, 0.0566195226885717, 2.06196551391123, 0.273893470771082, 0.366196574766049, 0.0566195226885717, 0, 0, 2.06196551391123, 0, 0.366196574766049, 0, 0.294733611595751, 0.0714629633604934, 0.366196574766049, 0, 0, 0, 0, 0, 0.366196574766049, 0, 0, 0, 0, 0, 0, 0.366196574766049, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.4709712555779, 0, 0, 0, 0, 0, 0
17.0833333333333, 38.6237711721565, 12.6008644245659, 60.8924472928666, 63.972429784536, 38.0956119535421, 12.5214179999159, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.528569425515746, 0.079465955447451, 2.06196551391123, 0.273893470771082, 0.528569425515746, 0.079465955447451, 0, 0, 2.06196551391123, 0, 0.528569425515746, 0, 0.405685051466361, 0.122884374295562, 0.528569425515746, 0, 0, 0, 0, 0, 0.528569425515746, 0, 0, 0, 0, 0, 0, 0.528569425515746, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.0956119535421, 0, 0, 0, 0, 0, 0
17.1, 42.1769056983136, 13.7691052732062, 60.8924472928666, 63.972429784536, 41.6375747959657, 13.6853346036595, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.539570588848355, 0.0836996507782488, 2.06196551391123, 0.273893470771082, 0.539570588848355, 0.0836996507782488, 0, 0, 2.06196551391123, 0, 0.539570588848355, 0, 0.436705217903618, 0.102865371212007, 0.539570588848355, 0, 0, 0, 0, 0, 0.539570588848355, 0, 0, 0, 0, 0, 0, 0.539570588848355, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 41.6375747959657, 0, 0, 0, 0, 0, 0
17.1166666666667, 38.7630836714006, 12.6521525203296, 60.8924472928666, 63.972429784536, 38.2716098160739, 12.5792633944602, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.491460457258007, 0.0728811017883316, 2.06196551391123, 0.273893470771082, 0.491460457258007, 0.0728811017883316, 0, 0, 2.06196551391123, 0, 0.491460457258007, 0, 0.374101338167041, 0.117359119251184, 0.491460457258007, 0, 0, 0, 0, 0, 0.491460457258007, 0, 0, 0, 0, 0, 0, 0.491460457258007, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.2716098160739, 0, 0, 0, 0, 0, 0
17.1333333333333, 38.3084307135569, 12.5043782414449, 60.8924472928666, 63.972429784536, 37.8355425016117, 12.4359352071437, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.47287300009791, 0.0684363466140576, 2.06196551391123, 0.273893470771082, 0.47287300009791, 0.0684363466140576, 0, 0, 2.06196551391123, 0, 0.47287300009791, 0, 0.351449642465564, 0.121423357770157, 0.47287300009791, 0, 0, 0, 0, 0, 0.47287300009791, 0, 0, 0, 0, 0, 0, 0.47287300009791, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.8355425016117, 0, 0, 0, 0, 0, 0
17.15, 33.875615888468, 11.0560934905847, 60.8924472928666, 63.972429784536, 33.4529085877339, 10.9957279796317, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.422453106195966, 0.0603868488039211, 2.06196551391123, 0.273893470771082, 0.422453106195966, 0.0603868488039211, 0, 0, 2.06196551391123, 0, 0.422453106195966, 0, 0.3046719310861, 0.117781175217939, 0.422453106195966, 0, 0, 0, 0, 0, 0.422453106195966, 0, 0, 0, 0, 0, 0, 0.422453106195966, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.4529085877339, 0, 0, 0, 0, 0, 0
17.1666666666667, 38.1527800886235, 12.4381388065369, 60.8924472928666, 63.972429784536, 37.5995609761296, 12.3585273591831, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.553553976480008, 0.079460424716743, 2.06196551391123, 0.273893470771082, 0.553553976480008, 0.079460424716743, 0, 0, 2.06196551391123, 0, 0.553553976480008, 0, 0.395347384287602, 0.158206592330035, 0.553553976480008, 0, 0, 0, 0, 0, 0.553553976480008, 0, 0, 0, 0, 0, 0, 0.553553976480008, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.5995609761296, 0, 0, 0, 0, 0, 0
17.1833333333333, 32.0980482612665, 10.4792278056233, 60.8924472928666, 63.972429784536, 31.7106864941866, 10.422803062415, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.387351369029231, 0.0564269613660286, 2.06196551391123, 0.273893470771082, 0.387351369029231, 0.0564269613660286, 0, 0, 2.06196551391123, 0, 0.387351369029231, 0, 0.277448931296729, 0.109902437833146, 0.387351369029231, 0, 0, 0, 0, 0, 0.387351369029231, 0, 0, 0, 0, 0, 0, 0.387351369029231, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.7106864941866, 0, 0, 0, 0, 0, 0
17.2, 31.839154879035, 10.392024443399, 60.8924472928666, 63.972429784536, 31.4441513363172, 10.3351640559857, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.394966835225082, 0.0568259642954055, 2.06196551391123, 0.273893470771082, 0.394966835225082, 0.0568259642954055, 0, 0, 2.06196551391123, 0, 0.394966835225082, 0, 0.278601855953049, 0.11636497936849, 0.394966835225082, 0, 0, 0, 0, 0, 0.394966835225082, 0, 0, 0, 0, 0, 0, 0.394966835225082, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.4441513363172, 0, 0, 0, 0, 0, 0
17.2166666666667, 31.3679915567987, 10.2409239118703, 60.8924472928666, 63.972429784536, 30.9880269323369, 10.1849537821771, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.379706059804592, 0.0559071619009779, 2.06196551391123, 0.273893470771082, 0.379706059804592, 0.0559071619009779, 0, 0, 2.06196551391123, 0, 0.379706059804592, 0, 0.275078351488993, 0.10462770841083, 0.379706059804592, 0, 0, 0, 0, 0, 0.379706059804592, 0, 0, 0, 0, 0, 0, 0.379706059804592, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.9880269323369, 0, 0, 0, 0, 0, 0
17.2333333333333, 30.6408544741096, 10.0080432733583, 60.8924472928666, 63.972429784536, 30.2894545174008, 9.95563892997654, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.351265334884422, 0.0524321062327017, 2.06196551391123, 0.273893470771082, 0.351265334884422, 0.0524321062327017, 0, 0, 2.06196551391123, 0, 0.351265334884422, 0, 0.260021913729419, 0.091243421251057, 0.351265334884422, 0, 0, 0, 0, 0, 0.351265334884422, 0, 0, 0, 0, 0, 0, 0.351265334884422, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.2894545174008, 0, 0, 0, 0, 0, 0
17.25, 28.5318135655032, 9.32709600821775, 60.8924472928666, 63.972429784536, 28.236916091506, 9.28102593123561, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.294550780214096, 0.0461504219546901, 2.06196551391123, 0.273893470771082, 0.294550780214096, 0.0461504219546901, 0, 0, 2.06196551391123, 0, 0.294550780214096, 0, 0.228550749058634, 0.0660000312544021, 0.294550780214096, 0, 0, 0, 0, 0, 0.294550780214096, 0, 0, 0, 0, 0, 0, 0.294550780214096, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.236916091506, 0, 0, 0, 0, 0, 0
17.2666666666667, 26.8635813572415, 8.7805297840925, 60.8924472928666, 63.972429784536, 26.5845810205374, 8.73804950674586, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.27875746040206, 0.0424314215743266, 2.06196551391123, 0.273893470771082, 0.27875746040206, 0.0424314215743266, 0, 0, 2.06196551391123, 0, 0.27875746040206, 0, 0.205884488742638, 0.0728729717391817, 0.27875746040206, 0, 0, 0, 0, 0, 0.27875746040206, 0, 0, 0, 0, 0, 0, 0.27875746040206, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.5845810205374, 0, 0, 0, 0, 0, 0
17.2833333333333, 27.5642900660001, 9.00885246735143, 60.8924472928666, 63.972429784536, 27.2748880344379, 8.96478077934566, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.289490710423065, 0.0440615524053095, 2.06196551391123, 0.273893470771082, 0.289490710423065, 0.0440615524053095, 0, 0, 2.06196551391123, 0, 0.289490710423065, 0, 0.214758569204489, 0.0747321413018761, 0.289490710423065, 0, 0, 0, 0, 0, 0.289490710423065, 0, 0, 0, 0, 0, 0, 0.289490710423065, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.2748880344379, 0, 0, 0, 0, 0, 0
17.3, 28.0776350316822, 9.17445130403421, 60.8924472928666, 63.972429784536, 27.7726173257831, 9.12842576301952, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.305123127048309, 0.0460201613467179, 2.06196551391123, 0.273893470771082, 0.305123127048309, 0.0460201613467179, 0, 0, 2.06196551391123, 0, 0.305123127048309, 0, 0.22366947793514, 0.0814536491964446, 0.305123127048309, 0, 0, 0, 0, 0, 0.305123127048309, 0, 0, 0, 0, 0, 0, 0.305123127048309, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.7726173257831, 0, 0, 0, 0, 0, 0
17.3166666666667, 27.8733044982507, 9.1085113701487, 60.8924472928666, 63.972429784536, 27.5739273367806, 9.06309510803947, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.299339015588404, 0.0454236754973141, 2.06196551391123, 0.273893470771082, 0.299339015588404, 0.0454236754973141, 0, 0, 2.06196551391123, 0, 0.299339015588404, 0, 0.221557728105531, 0.0777812875675083, 0.299339015588404, 0, 0, 0, 0, 0, 0.299339015588404, 0, 0, 0, 0, 0, 0, 0.299339015588404, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.5739273367806, 0, 0, 0, 0, 0, 0
17.3333333333333, 24.4847262948791, 8.01523735620273, 60.8924472928666, 63.972429784536, 24.2949356755086, 7.98535756658959, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.189772436448006, 0.0298820321873658, 2.06196551391123, 0.273893470771082, 0.189772436448006, 0.0298820321873658, 0, 0, 2.06196551391123, 0, 0.189772436448006, 0, 0.155297891762854, 0.0344745447639665, 0.189772436448006, 0, 0, 0, 0, 0, 0.189772436448006, 0, 0, 0, 0, 0, 0, 0.189772436448006, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.2949356755086, 0, 0, 0, 0, 0, 0
17.35, 27.3991681471521, 8.96773647502363, 60.8924472928666, 63.972429784536, 27.1784031343659, 8.93324549009055, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.221091984472025, 0.0346611352331733, 2.06196551391123, 0.273893470771082, 0.221091984472025, 0.0346611352331733, 0, 0, 2.06196551391123, 0, 0.221091984472025, 0, 0.184201742876753, 0.0368902417063231, 0.221091984472025, 0, 0, 0, 0, 0, 0.221091984472025, 0, 0, 0, 0, 0, 0, 0.221091984472025, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.1784031343659, 0, 0, 0, 0, 0, 0
17.3666666666667, 28.2113706289479, 9.23305232998181, 60.8924472928666, 63.972429784536, 27.9812595539173, 9.19699276747906, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.230240140889808, 0.036083283332121, 2.06196551391123, 0.273893470771082, 0.230240140889808, 0.036083283332121, 0, 0, 2.06196551391123, 0, 0.230240140889808, 0, 0.192126444694639, 0.0381136963105516, 0.230240140889808, 0, 0, 0, 0, 0, 0.230240140889808, 0, 0, 0, 0, 0, 0, 0.230240140889808, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.9812595539173, 0, 0, 0, 0, 0, 0
17.3833333333333, 30.7694572321334, 10.0569579202539, 60.8924472928666, 63.972429784536, 30.4548513953995, 10.0099912114181, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.315130112287167, 0.0469285600590837, 2.06196551391123, 0.273893470771082, 0.315130112287167, 0.0469285600590837, 0, 0, 2.06196551391123, 0, 0.315130112287167, 0, 0.243562883384694, 0.0715672290197287, 0.315130112287167, 0, 0, 0, 0, 0, 0.315130112287167, 0, 0, 0, 0, 0, 0, 0.315130112287167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.4548513953995, 0, 0, 0, 0, 0, 0
17.4, 31.3088048885704, 10.2319336408074, 60.8924472928666, 63.972429784536, 30.9826607670899, 10.1835063061925, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.326228122672254, 0.0484305088052886, 2.06196551391123, 0.273893470771082, 0.326228122672254, 0.0484305088052886, 0, 0, 2.06196551391123, 0, 0.326228122672254, 0, 0.251324451228621, 0.0749036715628011, 0.326228122672254, 0, 0, 0, 0, 0, 0.326228122672254, 0, 0, 0, 0, 0, 0, 0.326228122672254, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.9826607670899, 0, 0, 0, 0, 0, 0
17.4166666666667, 31.2972656094352, 10.2307167650846, 60.8924472928666, 63.972429784536, 30.9827043822761, 10.1835254473829, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.314514299401531, 0.0471997138381172, 2.06196551391123, 0.273893470771082, 0.314514299401531, 0.0471997138381172, 0, 0, 2.06196551391123, 0, 0.314514299401531, 0, 0.247092218158866, 0.0674220813663704, 0.314514299401531, 0, 0, 0, 0, 0, 0.314514299401531, 0, 0, 0, 0, 0, 0, 0.314514299401531, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.9827043822761, 0, 0, 0, 0, 0, 0
17.4333333333333, 26.3327624548813, 8.62598272199767, 60.8924472928666, 63.972429784536, 26.1591031525105, 8.5980920159898, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.173609722511853, 0.0278801373960218, 2.06196551391123, 0.273893470771082, 0.173609722511853, 0.0278801373960218, 0, 0, 2.06196551391123, 0, 0.173609722511853, 0, 0.155292698418124, 0.0183170242186757, 0.173609722511853, 0, 0, 0, 0, 0, 0.173609722511853, 0, 0, 0, 0, 0, 0, 0.173609722511853, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.1591031525105, 0, 0, 0, 0, 0, 0
17.45, 26.8018868446631, 8.77894733158466, 60.8924472928666, 63.972429784536, 26.6207854332812, 8.74978975738356, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.18124736810984, 0.0291417038977524, 2.06196551391123, 0.273893470771082, 0.18124736810984, 0.0291417038977524, 0, 0, 2.06196551391123, 0, 0.18124736810984, 0, 0.1623324360037, 0.0189149322336268, 0.18124736810984, 0, 0, 0, 0, 0, 0.18124736810984, 0, 0, 0, 0, 0, 0, 0.18124736810984, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.6207854332812, 0, 0, 0, 0, 0, 0
17.4666666666667, 32.2298512053072, 10.5412486734718, 60.8924472928666, 63.972429784536, 31.9221688053619, 10.4922911977899, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.308607777375561, 0.0491964970283301, 2.06196551391123, 0.273893470771082, 0.308607777375561, 0.0491964970283301, 0, 0, 2.06196551391123, 0, 0.308607777375561, 0, 0.262145815637693, 0.0464619619216571, 0.308607777375561, 0, 0, 0, 0, 0, 0.308607777375561, 0, 0, 0, 0, 0, 0, 0.308607777375561, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.9221688053619, 0, 0, 0, 0, 0, 0
17.4833333333333, 32.1726737642445, 10.5222279583035, 60.8924472928666, 63.972429784536, 31.8644121164989, 10.4733423304326, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.308229963971222, 0.0488869044240119, 2.06196551391123, 0.273893470771082, 0.308229963971222, 0.0488869044240119, 0, 0, 2.06196551391123, 0, 0.308229963971222, 0, 0.260209132848236, 0.0480208313053713, 0.308229963971222, 0, 0, 0, 0, 0, 0.308229963971222, 0, 0, 0, 0, 0, 0, 0.308229963971222, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.8644121164989, 0, 0, 0, 0, 0, 0
17.5, 34.4977686381694, 11.2810356021701, 60.8924472928666, 63.972429784536, 34.1597635120296, 11.2277891369686, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.33816489741186, 0.0532637462321767, 2.06196551391123, 0.273893470771082, 0.33816489741186, 0.0532637462321767, 0, 0, 2.06196551391123, 0, 0.33816489741186, 0, 0.287081139557129, 0.0510837580664582, 0.33816489741186, 0, 0, 0, 0, 0, 0.33816489741186, 0, 0, 0, 0, 0, 0, 0.33816489741186, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.1597635120296, 0, 0, 0, 0, 0, 0
17.5166666666667, 28.3649981052052, 9.28827185964642, 60.8924472928666, 63.972429784536, 28.1614797895805, 9.25623488905134, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.203488803031124, 0.0320226320224731, 2.06196551391123, 0.273893470771082, 0.203488803031124, 0.0320226320224731, 0, 0, 2.06196551391123, 0, 0.203488803031124, 0, 0.178086687089575, 0.0254021160988401, 0.203488803031124, 0, 0, 0, 0, 0, 0.203488803031124, 0, 0, 0, 0, 0, 0, 0.203488803031124, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.1614797895805, 0, 0, 0, 0, 0, 0
17.5333333333333, 27.8314309252666, 9.11476941306329, 60.8924472928666, 63.972429784536, 27.6383549231197, 9.08431884549026, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.192849667923277, 0.0303826528541801, 2.06196551391123, 0.273893470771082, 0.192849667923277, 0.0303826528541801, 0, 0, 2.06196551391123, 0, 0.192849667923277, 0, 0.169345856995211, 0.0235038110821644, 0.192849667923277, 0, 0, 0, 0, 0, 0.192849667923277, 0, 0, 0, 0, 0, 0, 0.192849667923277, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.6383549231197, 0, 0, 0, 0, 0, 0
17.55, 26.4771009335145, 8.67406908340417, 60.8924472928666, 63.972429784536, 26.305339440872, 8.64604478328667, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.171793411985495, 0.0278775810110599, 2.06196551391123, 0.273893470771082, 0.171793411985495, 0.0278775810110599, 0, 0, 2.06196551391123, 0, 0.171793411985495, 0, 0.155637287229519, 0.0161561248855759, 0.171793411985495, 0, 0, 0, 0, 0, 0.171793411985495, 0, 0, 0, 0, 0, 0, 0.171793411985495, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.305339440872, 0, 0, 0, 0, 0, 0
17.5666666666667, 28.5660834739153, 9.35467696693745, 60.8924472928666, 63.972429784536, 28.3611049610012, 9.32172576342355, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.205638684461856, 0.0329541464180007, 2.06196551391123, 0.273893470771082, 0.205638684461856, 0.0329541464180007, 0, 0, 2.06196551391123, 0, 0.205638684461856, 0, 0.182842461502486, 0.0227962230839259, 0.205638684461856, 0, 0, 0, 0, 0, 0.205638684461856, 0, 0, 0, 0, 0, 0, 0.205638684461856, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.3611049610012, 0, 0, 0, 0, 0, 0
17.5833333333333, 28.6902372797425, 9.39437362125023, 60.8924472928666, 63.972429784536, 28.4802740130688, 9.36100857652216, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.210038609232027, 0.0333699084362731, 2.06196551391123, 0.273893470771082, 0.210038609232027, 0.0333699084362731, 0, 0, 2.06196551391123, 0, 0.210038609232027, 0, 0.184291117780488, 0.0257474915714703, 0.210038609232027, 0, 0, 0, 0, 0, 0.210038609232027, 0, 0, 0, 0, 0, 0, 0.210038609232027, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.4802740130688, 0, 0, 0, 0, 0, 0
17.6, 28.8942790203753, 9.46132950266294, 60.8924472928666, 63.972429784536, 28.6825951967803, 9.42751682051861, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.211699785011534, 0.0338259299609424, 2.06196551391123, 0.273893470771082, 0.211699785011534, 0.0338259299609424, 0, 0, 2.06196551391123, 0, 0.211699785011534, 0, 0.187175380571833, 0.0245244045643017, 0.211699785011534, 0, 0, 0, 0, 0, 0.211699785011534, 0, 0, 0, 0, 0, 0, 0.211699785011534, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.6825951967803, 0, 0, 0, 0, 0, 0
17.6166666666667, 26.8714085154478, 8.80294977412615, 60.8924472928666, 63.972429784536, 26.6946007276651, 8.77417569225028, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.176140970633181, 0.0286934202916119, 2.06196551391123, 0.273893470771082, 0.176140970633181, 0.0286934202916119, 0, 0, 2.06196551391123, 0, 0.176140970633181, 0, 0.160105573080636, 0.0160353976751705, 0.176140970633181, 0, 0, 0, 0, 0, 0.176140970633181, 0, 0, 0, 0, 0, 0, 0.176140970633181, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.6946007276651, 0, 0, 0, 0, 0, 0
17.6333333333333, 27.2359686226429, 8.92247964159051, 60.8924472928666, 63.972429784536, 27.0571135048073, 8.89323178466485, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.17889821746346, 0.0292367056395359, 2.06196551391123, 0.273893470771082, 0.17889821746346, 0.0292367056395359, 0, 0, 2.06196551391123, 0, 0.17889821746346, 0, 0.163689096809664, 0.0152091207802672, 0.17889821746346, 0, 0, 0, 0, 0, 0.17889821746346, 0, 0, 0, 0, 0, 0, 0.17889821746346, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.0571135048073, 0, 0, 0, 0, 0, 0
17.65, 27.3312958205728, 8.95338740212824, 60.8924472928666, 63.972429784536, 27.149709416304, 8.92368091433945, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.181614625260792, 0.0297194628619654, 2.06196551391123, 0.273893470771082, 0.181614625260792, 0.0297194628619654, 0, 0, 2.06196551391123, 0, 0.181614625260792, 0, 0.166251019947656, 0.0153636054422477, 0.181614625260792, 0, 0, 0, 0, 0, 0.181614625260792, 0, 0, 0, 0, 0, 0, 0.181614625260792, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.149709416304, 0, 0, 0, 0, 0, 0
17.6666666666667, 26.9833975100559, 8.84067424874987, 60.8924472928666, 63.972429784536, 26.8103479952054, 8.81213438220577, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.172826474319909, 0.0284428117877731, 2.06196551391123, 0.273893470771082, 0.172826474319909, 0.0284428117877731, 0, 0, 2.06196551391123, 0, 0.172826474319909, 0, 0.160581632355356, 0.0122448420966849, 0.172826474319909, 0, 0, 0, 0, 0, 0.172826474319909, 0, 0, 0, 0, 0, 0, 0.172826474319909, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.8103479952054, 0, 0, 0, 0, 0, 0
17.6833333333333, 26.0659070999198, 8.53965617162125, 60.8924472928666, 63.972429784536, 25.8995523713218, 8.51280245099774, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.166283476094558, 0.0269098041287283, 2.06196551391123, 0.273893470771082, 0.166283476094558, 0.0269098041287283, 0, 0, 2.06196551391123, 0, 0.166283476094558, 0, 0.150588585066283, 0.0156948911446655, 0.166283476094558, 0, 0, 0, 0, 0, 0.166283476094558, 0, 0, 0, 0, 0, 0, 0.166283476094558, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.8995523713218, 0, 0, 0, 0, 0, 0
17.7, 27.4525665614471, 8.99299206195457, 60.8924472928666, 63.972429784536, 27.2681794413518, 8.9625577676967, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.184654448138851, 0.030402157504378, 2.06196551391123, 0.273893470771082, 0.184654448138851, 0.030402157504378, 0, 0, 2.06196551391123, 0, 0.184654448138851, 0, 0.169612690284964, 0.0150417579856686, 0.184654448138851, 0, 0, 0, 0, 0, 0.184654448138851, 0, 0, 0, 0, 0, 0, 0.184654448138851, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.2681794413518, 0, 0, 0, 0, 0, 0
17.7166666666667, 27.9832572400674, 9.16530470364855, 60.8924472928666, 63.972429784536, 27.7873752028955, 9.13324162002543, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.196124787184869, 0.0320726920765705, 2.06196551391123, 0.273893470771082, 0.196124787184869, 0.0320726920765705, 0, 0, 2.06196551391123, 0, 0.196124787184869, 0, 0.17812556389829, 0.0179992234167825, 0.196124787184869, 0, 0, 0, 0, 0, 0.196124787184869, 0, 0, 0, 0, 0, 0, 0.196124787184869, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.7873752028955, 0, 0, 0, 0, 0, 0
17.7333333333333, 27.7335116540555, 9.0836535741924, 60.8924472928666, 63.972429784536, 27.5398422441106, 9.05193061867067, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.193612220033306, 0.0317470683359169, 2.06196551391123, 0.273893470771082, 0.193612220033306, 0.0317470683359169, 0, 0, 2.06196551391123, 0, 0.193612220033306, 0, 0.175960566536252, 0.0176516536278838, 0.193612220033306, 0, 0, 0, 0, 0, 0.193612220033306, 0, 0, 0, 0, 0, 0, 0.193612220033306, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.5398422441106, 0, 0, 0, 0, 0, 0
17.75, 25.8808442601059, 8.47854432921775, 60.8924472928666, 63.972429784536, 25.7125567504583, 8.45143526762411, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.167756611544556, 0.0271438986582922, 2.06196551391123, 0.273893470771082, 0.167756611544556, 0.0271438986582922, 0, 0, 2.06196551391123, 0, 0.167756611544556, 0, 0.150767347379948, 0.0169892642825805, 0.167756611544556, 0, 0, 0, 0, 0, 0.167756611544556, 0, 0, 0, 0, 0, 0, 0.167756611544556, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.7125567504583, 0, 0, 0, 0, 0, 0
17.7666666666667, 33.6488791254074, 11.0037102366449, 60.8924472928666, 63.972429784536, 33.3188860582199, 10.9513841127202, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.330004755811013, 0.0523140040968917, 2.06196551391123, 0.273893470771082, 0.330004755811013, 0.0523140040968917, 0, 0, 2.06196551391123, 0, 0.330004755811013, 0, 0.284605388553664, 0.0453993674337542, 0.330004755811013, 0, 0, 0, 0, 0, 0.330004755811013, 0, 0, 0, 0, 0, 0, 0.330004755811013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.3188860582199, 0, 0, 0, 0, 0, 0
17.7833333333333, 34.4536033345238, 11.2639620750743, 60.8924472928666, 63.972429784536, 34.0985854247419, 11.2076681596143, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.355147075730192, 0.0562690658892303, 2.06196551391123, 0.273893470771082, 0.355147075730192, 0.0562690658892303, 0, 0, 2.06196551391123, 0, 0.355147075730192, 0, 0.302654210169324, 0.0524928657385252, 0.355147075730192, 0, 0, 0, 0, 0, 0.355147075730192, 0, 0, 0, 0, 0, 0, 0.355147075730192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.0985854247419, 0, 0, 0, 0, 0, 0
17.8, 32.5375634194008, 10.6346365163616, 60.8924472928666, 63.972429784536, 32.1897237230472, 10.5801747089199, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.347479260984578, 0.0542494194742635, 2.06196551391123, 0.273893470771082, 0.347479260984578, 0.0542494194742635, 0, 0, 2.06196551391123, 0, 0.347479260984578, 0, 0.285088723408542, 0.0623905377257981, 0.347479260984578, 0, 0, 0, 0, 0, 0.347479260984578, 0, 0, 0, 0, 0, 0, 0.347479260984578, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.1897237230472, 0, 0, 0, 0, 0, 0
17.8166666666667, 30.0005227613431, 9.82604033909588, 60.8924472928666, 63.972429784536, 29.788546135543, 9.79102033644046, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.211926936569063, 0.0350225073128157, 2.06196551391123, 0.273893470771082, 0.211926936569063, 0.0350225073128157, 0, 0, 2.06196551391123, 0, 0.211926936569063, 0, 0.195845834893809, 0.0160811018394663, 0.211926936569063, 0, 0, 0, 0, 0, 0.211926936569063, 0, 0, 0, 0, 0, 0, 0.211926936569063, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.788546135543, 0, 0, 0, 0, 0, 0
17.8333333333333, 30.4387570202689, 9.96916236106792, 60.8924472928666, 63.972429784536, 30.2214475713135, 9.93331498095946, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.217412592169546, 0.035894851060958, 2.06196551391123, 0.273893470771082, 0.217412592169546, 0.035894851060958, 0, 0, 2.06196551391123, 0, 0.217412592169546, 0, 0.200624423212859, 0.0167881691233409, 0.217412592169546, 0, 0, 0, 0, 0, 0.217412592169546, 0, 0, 0, 0, 0, 0, 0.217412592169546, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.2214475713135, 0, 0, 0, 0, 0, 0
17.85, 31.5710031589787, 10.3390102380635, 60.8924472928666, 63.972429784536, 31.3397002648554, 10.3008436344902, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.231509672400627, 0.0381478897510442, 2.06196551391123, 0.273893470771082, 0.231509672400627, 0.0381478897510442, 0, 0, 2.06196551391123, 0, 0.231509672400627, 0, 0.213281145632003, 0.0182285269411686, 0.231509672400627, 0, 0, 0, 0, 0, 0.231509672400627, 0, 0, 0, 0, 0, 0, 0.231509672400627, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.3397002648554, 0, 0, 0, 0, 0, 0
17.8666666666667, 31.2304643678251, 10.22793417931, 60.8924472928666, 63.972429784536, 31.0043111093832, 10.1906435899375, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.226120277316768, 0.0373411677301997, 2.06196551391123, 0.273893470771082, 0.226120277316768, 0.0373411677301997, 0, 0, 2.06196551391123, 0, 0.226120277316768, 0, 0.208955199085463, 0.0171650784005327, 0.226120277316768, 0, 0, 0, 0, 0, 0.226120277316768, 0, 0, 0, 0, 0, 0, 0.226120277316768, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.0043111093832, 0, 0, 0, 0, 0, 0
17.8833333333333, 31.1351057711579, 10.1969874217148, 60.8924472928666, 63.972429784536, 30.9114118634893, 10.1600803241728, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.223618627708234, 0.0368558791475654, 2.06196551391123, 0.273893470771082, 0.223618627708234, 0.0368558791475654, 0, 0, 2.06196551391123, 0, 0.223618627708234, 0, 0.206474267008012, 0.017144360868313, 0.223618627708234, 0, 0, 0, 0, 0, 0.223618627708234, 0, 0, 0, 0, 0, 0, 0.223618627708234, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.9114118634893, 0, 0, 0, 0, 0, 0
17.9, 31.4406222532439, 10.2970354912076, 60.8924472928666, 63.972429784536, 31.2150660768261, 10.2599049223473, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.225619883824813, 0.0371822747086694, 2.06196551391123, 0.273893470771082, 0.225619883824813, 0.0371822747086694, 0, 0, 2.06196551391123, 0, 0.225619883824813, 0, 0.208625763764346, 0.0169941202303117, 0.225619883824813, 0, 0, 0, 0, 0, 0.225619883824813, 0, 0, 0, 0, 0, 0, 0.225619883824813, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.2150660768261, 0, 0, 0, 0, 0, 0
17.9166666666667, 32.1272263475565, 10.5214646195673, 60.8924472928666, 63.972429784536, 31.8945364723443, 10.4832191300218, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.232805425539604, 0.0382575318649349, 2.06196551391123, 0.273893470771082, 0.232805425539604, 0.0382575318649349, 0, 0, 2.06196551391123, 0, 0.232805425539604, 0, 0.215384638983996, 0.0174207867298367, 0.232805425539604, 0, 0, 0, 0, 0, 0.232805425539604, 0, 0, 0, 0, 0, 0, 0.232805425539604, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.8945364723443, 0, 0, 0, 0, 0, 0
17.9333333333333, 31.7209634951266, 10.3890946785858, 60.8924472928666, 63.972429784536, 31.4948592512588, 10.3518633287219, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.225932244642305, 0.0372273849584253, 2.06196551391123, 0.273893470771082, 0.225932244642305, 0.0372273849584253, 0, 0, 2.06196551391123, 0, 0.225932244642305, 0, 0.209787054554737, 0.0161451902639929, 0.225932244642305, 0, 0, 0, 0, 0, 0.225932244642305, 0, 0, 0, 0, 0, 0, 0.225932244642305, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.4948592512588, 0, 0, 0, 0, 0, 0
17.95, 33.3979122416891, 10.9342973598082, 60.8924472928666, 63.972429784536, 33.1384268948945, 10.8921755867949, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.259435022208518, 0.0424374271438544, 2.06196551391123, 0.273893470771082, 0.259435022208518, 0.0424374271438544, 0, 0, 2.06196551391123, 0, 0.259435022208518, 0, 0.239597953742496, 0.0198370686880681, 0.259435022208518, 0, 0, 0, 0, 0, 0.259435022208518, 0, 0, 0, 0, 0, 0, 0.259435022208518, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.1384268948945, 0, 0, 0, 0, 0, 0
17.9666666666667, 33.7450367373152, 11.0475906474653, 60.8924472928666, 63.972429784536, 33.4792762536508, 11.0041040705913, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.265788676370636, 0.0434887328478906, 2.06196551391123, 0.273893470771082, 0.265788676370636, 0.0434887328478906, 0, 0, 2.06196551391123, 0, 0.265788676370636, 0, 0.245495000856827, 0.0202936757428723, 0.265788676370636, 0, 0, 0, 0, 0, 0.265788676370636, 0, 0, 0, 0, 0, 0, 0.265788676370636, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.4792762536508, 0, 0, 0, 0, 0, 0
17.9833333333333, 33.7777717795407, 11.0584586283839, 60.8924472928666, 63.972429784536, 33.5119825036495, 11.014861928141, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.265735571543234, 0.0435654625607241, 2.06196551391123, 0.273893470771082, 0.265735571543234, 0.0435654625607241, 0, 0, 2.06196551391123, 0, 0.265735571543234, 0, 0.246076698588182, 0.0196588731886039, 0.265735571543234, 0, 0, 0, 0, 0, 0.265735571543234, 0, 0, 0, 0, 0, 0, 0.265735571543234, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.5119825036495, 0, 0, 0, 0, 0, 0
18, 33.9284844961469, 11.1031164303871, 60.8924472928666, 63.972429784536, 33.6362643713282, 11.0557044612954, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.292230962733288, 0.0473930328400403, 2.06196551391123, 0.273893470771082, 0.292230962733288, 0.0473930328400403, 0, 0, 2.06196551391123, 0, 0.292230962733288, 0, 0.256973116559819, 0.0352578463492122, 0.292230962733288, 0, 0, 0, 0, 0, 0.292230962733288, 0, 0, 0, 0, 0, 0, 0.292230962733288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.6362643713282, 0, 0, 0, 0, 0, 0
18.0166666666667, 41.8907081815858, 13.6798144852989, 60.8924472928666, 63.972429784536, 41.3732102244585, 13.5986440394374, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.518018965658866, 0.0807250850782931, 2.06196551391123, 0.273893470771082, 0.518018965658866, 0.0807250850782931, 0, 0, 2.06196551391123, 0, 0.518018965658866, 0, 0.424244198619418, 0.0937747672817816, 0.518018965658866, 0, 0, 0, 0, 0, 0.518018965658866, 0, 0, 0, 0, 0, 0, 0.518018965658866, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 41.3732102244585, 0, 0, 0, 0, 0, 0
18.0333333333333, 47.1777845598599, 15.3960005857879, 60.8924472928666, 63.972429784536, 46.5244300480146, 15.2917960638768, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.654012597907469, 0.104156900081612, 2.06196551391123, 0.273893470771082, 0.654012597907469, 0.104156900081612, 0, 0, 2.06196551391123, 0, 0.654012597907469, 0, 0.551750971140996, 0.102261627086348, 0.654012597907469, 0, 0, 0, 0, 0, 0.654012597907469, 0, 0, 0, 0, 0, 0, 0.654012597907469, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 46.5244300480146, 0, 0, 0, 0, 0, 0
18.05, 49.4837678681698, 16.146955271247, 60.8924472928666, 63.972429784536, 48.7807344635519, 16.0335055059489, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.703317611626701, 0.113549185732093, 2.06196551391123, 0.273893470771082, 0.703317611626701, 0.113549185732093, 0, 0, 2.06196551391123, 0, 0.703317611626701, 0, 0.609508031111352, 0.0938095808927188, 0.703317611626701, 0, 0, 0, 0, 0, 0.703317611626701, 0, 0, 0, 0, 0, 0, 0.703317611626701, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 48.7807344635519, 0, 0, 0, 0, 0, 0
18.0666666666667, 46.4727830559189, 15.174889767862, 60.8924472928666, 63.972429784536, 45.8808158363931, 15.0804241833669, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.591680298896121, 0.0944544909065333, 2.06196551391123, 0.273893470771082, 0.591680298896121, 0.0944544909065333, 0, 0, 2.06196551391123, 0, 0.591680298896121, 0, 0.510793147928715, 0.0808871512878095, 0.591680298896121, 0, 0, 0, 0, 0, 0.591680298896121, 0, 0, 0, 0, 0, 0, 0.591680298896121, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 45.8808158363931, 0, 0, 0, 0, 0, 0
18.0833333333333, 44.0843351113286, 14.4031901856484, 60.8924472928666, 63.972429784536, 43.5659182708276, 14.3194911426537, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.518091766304541, 0.0836933140131319, 2.06196551391123, 0.273893470771082, 0.518091766304541, 0.0836933140131319, 0, 0, 2.06196551391123, 0, 0.518091766304541, 0, 0.455894794370252, 0.0621969722479127, 0.518091766304541, 0, 0, 0, 0, 0, 0.518091766304541, 0, 0, 0, 0, 0, 0, 0.518091766304541, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 43.5659182708276, 0, 0, 0, 0, 0, 0
18.1, 39.670283063774, 12.9580641975775, 60.8924472928666, 63.972429784536, 39.2082832352392, 12.8872422451177, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.461346600859481, 0.0705576484632785, 2.06196551391123, 0.273893470771082, 0.461346600859481, 0.0705576484632785, 0, 0, 2.06196551391123, 0, 0.461346600859481, 0, 0.368208633555419, 0.0931379674970611, 0.461346600859481, 0, 0, 0, 0, 0, 0.461346600859481, 0, 0, 0, 0, 0, 0, 0.461346600859481, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.2082832352392, 0, 0, 0, 0, 0, 0
18.1166666666667, 38.8956717710746, 12.7033259036192, 60.8924472928666, 63.972429784536, 38.4333435863754, 12.6324639580501, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.462337422603893, 0.0708893918891845, 2.06196551391123, 0.273893470771082, 0.462337422603893, 0.0708893918891845, 0, 0, 2.06196551391123, 0, 0.462337422603893, 0, 0.369217792329051, 0.0931196304698715, 0.462337422603893, 0, 0, 0, 0, 0, 0.462337422603893, 0, 0, 0, 0, 0, 0, 0.462337422603893, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.4333435863754, 0, 0, 0, 0, 0, 0
18.1333333333333, 41.4147597687064, 13.5163603008907, 60.8924472928666, 63.972429784536, 40.8630225252146, 13.4312395725722, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.551768290016815, 0.0850298232443599, 2.06196551391123, 0.273893470771082, 0.551768290016815, 0.0850298232443599, 0, 0, 2.06196551391123, 0, 0.551768290016815, 0, 0.436695118510727, 0.115073171779096, 0.551768290016815, 0, 0, 0, 0, 0, 0.551768290016815, 0, 0, 0, 0, 0, 0, 0.551768290016815, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 40.8630225252146, 0, 0, 0, 0, 0, 0
18.15, 43.5298892260104, 14.210558406462, 60.8924472928666, 63.972429784536, 42.9632242691791, 14.1212092771769, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.566834795868925, 0.0893281201169363, 2.06196551391123, 0.273893470771082, 0.566834795868925, 0.0893281201169363, 0, 0, 2.06196551391123, 0, 0.566834795868925, 0, 0.467231986540831, 0.0996028096365694, 0.566834795868925, 0, 0, 0, 0, 0, 0.566834795868925, 0, 0, 0, 0, 0, 0, 0.566834795868925, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 42.9632242691791, 0, 0, 0, 0, 0, 0
18.1666666666667, 43.8725040845514, 14.3224078488981, 60.8924472928666, 63.972429784536, 43.298980885123, 14.2316653500917, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.573546327791062, 0.0907435364560897, 2.06196551391123, 0.273893470771082, 0.573546327791062, 0.0907435364560897, 0, 0, 2.06196551391123, 0, 0.573546327791062, 0, 0.475455661779351, 0.098090666325423, 0.573546327791062, 0, 0, 0, 0, 0, 0.573546327791062, 0, 0, 0, 0, 0, 0, 0.573546327791062, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 43.298980885123, 0, 0, 0, 0, 0, 0
18.1833333333333, 43.8957301988057, 14.3313098659152, 60.8924472928666, 63.972429784536, 43.3210993656884, 14.2390173616544, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.574268506418907, 0.0922236747119449, 2.06196551391123, 0.273893470771082, 0.574268506418907, 0.0922236747119449, 0, 0, 2.06196551391123, 0, 0.574268506418907, 0, 0.479584783463517, 0.0946837232773426, 0.574268506418907, 0, 0, 0, 0, 0, 0.574268506418907, 0, 0, 0, 0, 0, 0, 0.574268506418907, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 43.3210993656884, 0, 0, 0, 0, 0, 0
18.2, 40.9553634200198, 13.3684179307614, 60.8924472928666, 63.972429784536, 40.4135903780176, 13.2834474426448, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.541412852311545, 0.0849547070171541, 2.06196551391123, 0.273893470771082, 0.541412852311545, 0.0849547070171541, 0, 0, 2.06196551391123, 0, 0.541412852311545, 0, 0.433016529802724, 0.10839632278671, 0.541412852311545, 0, 0, 0, 0, 0, 0.541412852311545, 0, 0, 0, 0, 0, 0, 0.541412852311545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 40.4135903780176, 0, 0, 0, 0, 0, 0
18.2166666666667, 41.2576176877313, 13.466165502928, 60.8924472928666, 63.972429784536, 40.7081816066225, 13.3801545179818, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.549430663708198, 0.0860051240516197, 2.06196551391123, 0.273893470771082, 0.549430663708198, 0.0860051240516197, 0, 0, 2.06196551391123, 0, 0.549430663708198, 0, 0.437762073925064, 0.111668590066469, 0.549430663708198, 0, 0, 0, 0, 0, 0.549430663708198, 0, 0, 0, 0, 0, 0, 0.549430663708198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 40.7081816066225, 0, 0, 0, 0, 0, 0
18.2333333333333, 44.4960391152919, 14.5096323933706, 60.8924472928666, 63.972429784536, 43.8363108156436, 14.4082125727866, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.659826827611276, 0.101432434614028, 2.06196551391123, 0.273893470771082, 0.659826827611276, 0.101432434614028, 0, 0, 2.06196551391123, 0, 0.659826827611276, 0, 0.513383742567983, 0.146443085334129, 0.659826827611276, 0, 0, 0, 0, 0, 0.659826827611276, 0, 0, 0, 0, 0, 0, 0.659826827611276, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 43.8363108156436, 0, 0, 0, 0, 0, 0
18.25, 44.2621059701983, 14.4336884236398, 60.8924472928666, 63.972429784536, 43.6061340707539, 14.3326375356939, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.6559591924285, 0.101050461513156, 2.06196551391123, 0.273893470771082, 0.6559591924285, 0.101050461513156, 0, 0, 2.06196551391123, 0, 0.6559591924285, 0, 0.511090302082046, 0.144868890636284, 0.6559591924285, 0, 0, 0, 0, 0, 0.6559591924285, 0, 0, 0, 0, 0, 0, 0.6559591924285, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 43.6061340707539, 0, 0, 0, 0, 0, 0
18.2666666666667, 42.3980206009237, 13.8454280779065, 60.8924472928666, 63.972429784536, 41.865994996354, 13.7606307672592, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.531721802723436, 0.0845503223485744, 2.06196551391123, 0.273893470771082, 0.531721802723436, 0.0845503223485744, 0, 0, 2.06196551391123, 0, 0.531721802723436, 0, 0.442485527696747, 0.0892362753319717, 0.531721802723436, 0, 0, 0, 0, 0, 0.531721802723436, 0, 0, 0, 0, 0, 0, 0.531721802723436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 41.865994996354, 0, 0, 0, 0, 0, 0
18.2833333333333, 44.7844807700525, 14.6278485348562, 60.8924472928666, 63.972429784536, 44.2267303233492, 14.536493260642, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.557940368084689, 0.0912929639559071, 2.06196551391123, 0.273893470771082, 0.557940368084689, 0.0912929639559071, 0, 0, 2.06196551391123, 0, 0.557940368084689, 0, 0.487530620897748, 0.0704097475416169, 0.557940368084689, 0, 0, 0, 0, 0, 0.557940368084689, 0, 0, 0, 0, 0, 0, 0.557940368084689, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 44.2267303233492, 0, 0, 0, 0, 0, 0
18.3, 44.1470506503244, 14.4099316427775, 60.8924472928666, 63.972429784536, 43.5573131079995, 14.3165946854802, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.589731622565864, 0.0933290580642707, 2.06196551391123, 0.273893470771082, 0.589731622565864, 0.0933290580642707, 0, 0, 2.06196551391123, 0, 0.589731622565864, 0, 0.489118113198231, 0.100613509626177, 0.589731622565864, 0, 0, 0, 0, 0, 0.589731622565864, 0, 0, 0, 0, 0, 0, 0.589731622565864, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 43.5573131079995, 0, 0, 0, 0, 0, 0
18.3166666666667, 46.7572081103898, 15.2609104381807, 60.8924472928666, 63.972429784536, 46.1167806363683, 15.157928453723, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.640762916597112, 0.103087253830029, 2.06196551391123, 0.273893470771082, 0.640762916597112, 0.103087253830029, 0, 0, 2.06196551391123, 0, 0.640762916597112, 0, 0.547294355113777, 0.0934685618023804, 0.640762916597112, 0, 0, 0, 0, 0, 0.640762916597112, 0, 0, 0, 0, 0, 0, 0.640762916597112, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 46.1167806363683, 0, 0, 0, 0, 0, 0
18.3333333333333, 44.3319301183143, 14.4631577435283, 60.8924472928666, 63.972429784536, 43.7084344658382, 14.3664309345431, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.623216298788703, 0.0966298053572557, 2.06196551391123, 0.273893470771082, 0.623216298788703, 0.0966298053572557, 0, 0, 2.06196551391123, 0, 0.623216298788703, 0, 0.501159185805723, 0.122057113245607, 0.623216298788703, 0, 0, 0, 0, 0, 0.623216298788703, 0, 0, 0, 0, 0, 0, 0.623216298788703, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 43.7084344658382, 0, 0, 0, 0, 0, 0
18.35, 41.4920150824025, 13.5487750205565, 60.8924472928666, 63.972429784536, 40.9742423598504, 13.4677587565096, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.517507390823896, 0.0810162571014023, 2.06196551391123, 0.273893470771082, 0.517507390823896, 0.0810162571014023, 0, 0, 2.06196551391123, 0, 0.517507390823896, 0, 0.425295393720231, 0.0922119973592768, 0.517507390823896, 0, 0, 0, 0, 0, 0.517507390823896, 0, 0, 0, 0, 0, 0, 0.517507390823896, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 40.9742423598504, 0, 0, 0, 0, 0, 0
18.3666666666667, 39.3820356104371, 12.8620579510247, 60.8924472928666, 63.972429784536, 38.908743923248, 12.7884964410186, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.47294030793945, 0.0734018226690047, 2.06196551391123, 0.273893470771082, 0.47294030793945, 0.0734018226690047, 0, 0, 2.06196551391123, 0, 0.47294030793945, 0, 0.382029650919255, 0.0909106572262757, 0.47294030793945, 0, 0, 0, 0, 0, 0.47294030793945, 0, 0, 0, 0, 0, 0, 0.47294030793945, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.908743923248, 0, 0, 0, 0, 0, 0
