"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
18.3833333333333, 39.0698664037292, 12.7630964745752, 60.8924472928666, 63.972429784536, 38.6136356069458, 12.6916631197999, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.456177028380746, 0.0714299313651235, 2.06196551391123, 0.273893470771082, 0.456177028380746, 0.0714299313651235, 0, 0, 2.06196551391123, 0, 0.456177028380746, 0, 0.373867622440518, 0.0823094061467192, 0.456177028380746, 0, 0, 0, 0, 0, 0.456177028380746, 0, 0, 0, 0, 0, 0, 0.456177028380746, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.6136356069458, 0, 0, 0, 0, 0, 0
18.4, 39.7256342010469, 12.9764859467212, 60.8924472928666, 63.972429784536, 39.257208636968, 12.9032225388059, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.46848227777478, 0.073270457928661, 2.06196551391123, 0.273893470771082, 0.46848227777478, 0.073270457928661, 0, 0, 2.06196551391123, 0, 0.46848227777478, 0, 0.383991129456285, 0.0844911485290604, 0.46848227777478, 0, 0, 0, 0, 0, 0.46848227777478, 0, 0, 0, 0, 0, 0, 0.46848227777478, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.257208636968, 0, 0, 0, 0, 0, 0
18.4166666666667, 39.8393356906722, 13.0136381666548, 60.8924472928666, 63.972429784536, 39.3680953826303, 12.939673677628, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.471280378583467, 0.0739803333914883, 2.06196551391123, 0.273893470771082, 0.471280378583467, 0.0739803333914883, 0, 0, 2.06196551391123, 0, 0.471280378583467, 0, 0.387831397682902, 0.0834489811152927, 0.471280378583467, 0, 0, 0, 0, 0, 0.471280378583467, 0, 0, 0, 0, 0, 0, 0.471280378583467, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.3680953826303, 0, 0, 0, 0, 0, 0
18.4333333333333, 39.8018614153077, 13.0018990952723, 60.8924472928666, 63.972429784536, 39.3321563937915, 12.9278665990337, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.469695983518246, 0.0740366390228194, 2.06196551391123, 0.273893470771082, 0.469695983518246, 0.0740366390228194, 0, 0, 2.06196551391123, 0, 0.469695983518246, 0, 0.388273829128127, 0.0814221546101341, 0.469695983518246, 0, 0, 0, 0, 0, 0.469695983518246, 0, 0, 0, 0, 0, 0, 0.469695983518246, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.3321563937915, 0, 0, 0, 0, 0, 0
18.45, 43.2889622522136, 14.1414117225788, 60.8924472928666, 63.972429784536, 42.7636866067581, 14.0557540166226, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.525539990698934, 0.0857213426551057, 2.06196551391123, 0.273893470771082, 0.525539990698934, 0.0857213426551057, 0, 0, 2.06196551391123, 0, 0.525539990698934, 0, 0.459156596197863, 0.0663833948061716, 0.525539990698934, 0, 0, 0, 0, 0, 0.525539990698934, 0, 0, 0, 0, 0, 0, 0.525539990698934, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 42.7636866067581, 0, 0, 0, 0, 0, 0
18.4666666666667, 39.5784128878593, 12.9339492297832, 60.8924472928666, 63.972429784536, 39.1378249712703, 12.8639750645996, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.440576709085052, 0.0699635236171824, 2.06196551391123, 0.273893470771082, 0.440576709085052, 0.0699635236171824, 0, 0, 2.06196551391123, 0, 0.440576709085052, 0, 0.373439104646528, 0.0671376046429675, 0.440576709085052, 0, 0, 0, 0, 0, 0.440576709085052, 0, 0, 0, 0, 0, 0, 0.440576709085052, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.1378249712703, 0, 0, 0, 0, 0, 0
18.4833333333333, 45.4569455467176, 14.8341684782078, 60.8924472928666, 63.972429784536, 44.8241051521917, 14.733013197603, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.63330353046763, 0.10107154047171, 2.06196551391123, 0.273893470771082, 0.63330353046763, 0.10107154047171, 0, 0, 2.06196551391123, 0, 0.63330353046763, 0, 0.524158008241077, 0.109145522499676, 0.63330353046763, 0, 0, 0, 0, 0, 0.63330353046763, 0, 0, 0, 0, 0, 0, 0.63330353046763, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 44.8241051521917, 0, 0, 0, 0, 0, 0
18.5, 44.1365884489664, 14.3949460097477, 60.8924472928666, 63.972429784536, 43.4937130384475, 14.2958360200938, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.642725112858993, 0.0989965194924778, 2.06196551391123, 0.273893470771082, 0.642725112858993, 0.0989965194924778, 0, 0, 2.06196551391123, 0, 0.642725112858993, 0, 0.502729034331138, 0.139996078765844, 0.642725112858993, 0, 0, 0, 0, 0, 0.642725112858993, 0, 0, 0, 0, 0, 0, 0.642725112858993, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 43.4937130384475, 0, 0, 0, 0, 0, 0
18.5166666666667, 43.7545245019416, 14.272774589991, 60.8924472928666, 63.972429784536, 43.1300504683577, 14.1761741823279, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.624416220948441, 0.0965940960516005, 2.06196551391123, 0.273893470771082, 0.624416220948441, 0.0965940960516005, 0, 0, 2.06196551391123, 0, 0.624416220948441, 0, 0.491111300685008, 0.13330492050086, 0.624416220948441, 0, 0, 0, 0, 0, 0.624416220948441, 0, 0, 0, 0, 0, 0, 0.624416220948441, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 43.1300504683577, 0, 0, 0, 0, 0, 0
18.5333333333333, 41.7931495064436, 13.643394482344, 60.8924472928666, 63.972429784536, 41.2507986215157, 13.5585436617789, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.542210615048085, 0.0848559570350909, 2.06196551391123, 0.273893470771082, 0.542210615048085, 0.0848559570350909, 0, 0, 2.06196551391123, 0, 0.542210615048085, 0, 0.437110190166731, 0.105100425113907, 0.542210615048085, 0, 0, 0, 0, 0, 0.542210615048085, 0, 0, 0, 0, 0, 0, 0.542210615048085, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 41.2507986215157, 0, 0, 0, 0, 0, 0
18.55, 41.8008285539456, 13.6453772520763, 60.8924472928666, 63.972429784536, 41.2574520044307, 13.5606199513817, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.543354222164952, 0.0847398570255314, 2.06196551391123, 0.273893470771082, 0.543354222164952, 0.0847398570255314, 0, 0, 2.06196551391123, 0, 0.543354222164952, 0, 0.436477953649826, 0.106876268740675, 0.543354222164952, 0, 0, 0, 0, 0, 0.543354222164952, 0, 0, 0, 0, 0, 0, 0.543354222164952, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 41.2574520044307, 0, 0, 0, 0, 0, 0
18.5666666666667, 38.7611452506406, 12.6700848522322, 60.8924472928666, 63.972429784536, 38.3379646869083, 12.6011703180852, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.422633530427152, 0.0688284601678853, 2.06196551391123, 0.273893470771082, 0.422633530427152, 0.0688284601678853, 0, 0, 2.06196551391123, 0, 0.422633530427152, 0, 0.362313423063829, 0.060320107594191, 0.422633530427152, 0, 0, 0, 0, 0, 0.422633530427152, 0, 0, 0, 0, 0, 0, 0.422633530427152, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.3379646869083, 0, 0, 0, 0, 0, 0
18.5833333333333, 39.4624807089302, 12.9019125316593, 60.8924472928666, 63.972429784536, 39.0407251608201, 12.8319643131514, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.421776071041753, 0.0698856779402806, 2.06196551391123, 0.273893470771082, 0.421776071041753, 0.0698856779402806, 0, 0, 2.06196551391123, 0, 0.421776071041753, 0, 0.372535074554524, 0.0492409967330891, 0.421776071041753, 0, 0, 0, 0, 0, 0.421776071041753, 0, 0, 0, 0, 0, 0, 0.421776071041753, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.0407251608201, 0, 0, 0, 0, 0, 0
18.6, 40.0049977697456, 13.0794442327715, 60.8924472928666, 63.972429784536, 39.5762967212281, 13.0081571967721, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.428756085882323, 0.0713431536736389, 2.06196551391123, 0.273893470771082, 0.428756085882323, 0.0713431536736389, 0, 0, 2.06196551391123, 0, 0.428756085882323, 0, 0.381468223140732, 0.0472878630047926, 0.428756085882323, 0, 0, 0, 0, 0, 0.428756085882323, 0, 0, 0, 0, 0, 0, 0.428756085882323, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.5762967212281, 0, 0, 0, 0, 0, 0
18.6166666666667, 39.6719348925872, 12.971496266184, 60.8924472928666, 63.972429784536, 39.2509547400299, 12.9011492529462, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.420939755207143, 0.0703192512426021, 2.06196551391123, 0.273893470771082, 0.420939755207143, 0.0703192512426021, 0, 0, 2.06196551391123, 0, 0.420939755207143, 0, 0.376084856709959, 0.0448548987587314, 0.420939755207143, 0, 0, 0, 0, 0, 0.420939755207143, 0, 0, 0, 0, 0, 0, 0.420939755207143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.2509547400299, 0, 0, 0, 0, 0, 0
18.6333333333333, 39.0869667911607, 12.7790197925101, 60.8924472928666, 63.972429784536, 38.6693442303377, 12.7100585664574, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.417562409905257, 0.0689957349231168, 2.06196551391123, 0.273893470771082, 0.417562409905257, 0.0689957349231168, 0, 0, 2.06196551391123, 0, 0.417562409905257, 0, 0.366240718675908, 0.0513216914775606, 0.417562409905257, 0, 0, 0, 0, 0, 0.417562409905257, 0, 0, 0, 0, 0, 0, 0.417562409905257, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.6693442303377, 0, 0, 0, 0, 0, 0
18.65, 38.9174007209686, 12.7244248174237, 60.8924472928666, 63.972429784536, 38.5053705171604, 12.6561544619198, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.411951417965288, 0.068280705579318, 2.06196551391123, 0.273893470771082, 0.411951417965288, 0.068280705579318, 0, 0, 2.06196551391123, 0, 0.411951417965288, 0, 0.362944228672839, 0.049007189548592, 0.411951417965288, 0, 0, 0, 0, 0, 0.411951417965288, 0, 0, 0, 0, 0, 0, 0.411951417965288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.5053705171604, 0, 0, 0, 0, 0, 0
18.6666666666667, 41.6017429432766, 13.6043133119541, 60.8924472928666, 63.972429784536, 41.1624324815037, 13.5293172094227, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.439453480545005, 0.0748879362853568, 2.06196551391123, 0.273893470771082, 0.439453480545005, 0.0748879362853568, 0, 0, 2.06196551391123, 0, 0.439453480545005, 0, 0.406782889850271, 0.0326705910073898, 0.439453480545005, 0, 0, 0, 0, 0, 0.439453480545005, 0, 0, 0, 0, 0, 0, 0.439453480545005, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 41.1624324815037, 0, 0, 0, 0, 0, 0
18.6833333333333, 44.8628473718584, 14.6653813800155, 60.8924472928666, 63.972429784536, 44.3507918224101, 14.5772145495732, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.511899639739002, 0.0878745672949027, 2.06196551391123, 0.273893470771082, 0.511899639739002, 0.0878745672949027, 0, 0, 2.06196551391123, 0, 0.511899639739002, 0, 0.482528600272856, 0.0293710398652654, 0.511899639739002, 0, 0, 0, 0, 0, 0.511899639739002, 0, 0, 0, 0, 0, 0, 0.511899639739002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 44.3507918224101, 0, 0, 0, 0, 0, 0
18.7, 44.0350885815358, 14.3949323274377, 60.8924472928666, 63.972429784536, 43.534805777532, 14.3091853021335, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.500204136892184, 0.0856731278443951, 2.06196551391123, 0.273893470771082, 0.500204136892184, 0.0856731278443951, 0, 0, 2.06196551391123, 0, 0.500204136892184, 0, 0.469827324347309, 0.0303768129268815, 0.500204136892184, 0, 0, 0, 0, 0, 0.500204136892184, 0, 0, 0, 0, 0, 0, 0.500204136892184, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 43.534805777532, 0, 0, 0, 0, 0, 0
18.7166666666667, 42.4748628347519, 13.8864125655312, 60.8924472928666, 63.972429784536, 42.0037968488463, 13.8060279599685, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.47100522829236, 0.0803872500177737, 2.06196551391123, 0.273893470771082, 0.47100522829236, 0.0803872500177737, 0, 0, 2.06196551391123, 0, 0.47100522829236, 0, 0.438706338176174, 0.0322988904540628, 0.47100522829236, 0, 0, 0, 0, 0, 0.47100522829236, 0, 0, 0, 0, 0, 0, 0.47100522829236, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 42.0037968488463, 0, 0, 0, 0, 0, 0
18.7333333333333, 45.0055035217361, 14.7100147963143, 60.8924472928666, 63.972429784536, 44.4797007965318, 14.619705296301, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.52564824842945, 0.0902079389020373, 2.06196551391123, 0.273893470771082, 0.52564824842945, 0.0902079389020373, 0, 0, 2.06196551391123, 0, 0.52564824842945, 0, 0.494156208354987, 0.0314920404905053, 0.52564824842945, 0, 0, 0, 0, 0, 0.52564824842945, 0, 0, 0, 0, 0, 0, 0.52564824842945, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 44.4797007965318, 0, 0, 0, 0, 0, 0
18.75, 42.5669942881809, 13.9125689773709, 60.8924472928666, 63.972429784536, 42.0803583153595, 13.8311542248682, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.486107004358833, 0.08099789614562, 2.06196551391123, 0.273893470771082, 0.486107004358833, 0.08099789614562, 0, 0, 2.06196551391123, 0, 0.486107004358833, 0, 0.438748584144604, 0.0473584205584573, 0.486107004358833, 0, 0, 0, 0, 0, 0.486107004358833, 0, 0, 0, 0, 0, 0, 0.486107004358833, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 42.0803583153595, 0, 0, 0, 0, 0, 0
18.7666666666667, 43.6382823581561, 14.2613513333432, 60.8924472928666, 63.972429784536, 43.1434765870577, 14.1807316279725, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.495185647996804, 0.0806134020810765, 2.06196551391123, 0.273893470771082, 0.495185647996804, 0.0806134020810765, 0, 0, 2.06196551391123, 0, 0.495185647996804, 0, 0.441308589055273, 0.053877059240581, 0.495185647996804, 0, 0, 0, 0, 0, 0.495185647996804, 0, 0, 0, 0, 0, 0, 0.495185647996804, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 43.1434765870577, 0, 0, 0, 0, 0, 0
18.7833333333333, 42.0714634319968, 13.7546233024668, 60.8924472928666, 63.972429784536, 41.6260703535751, 13.681821609995, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.445054421631257, 0.0728223905678779, 2.06196551391123, 0.273893470771082, 0.445054421631257, 0.0728223905678779, 0, 0, 2.06196551391123, 0, 0.445054421631257, 0, 0.403461112540011, 0.0415933093826271, 0.445054421631257, 0, 0, 0, 0, 0, 0.445054421631257, 0, 0, 0, 0, 0, 0, 0.445054421631257, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 41.6260703535751, 0, 0, 0, 0, 0, 0
18.8, 43.8438216976095, 14.32833458762, 60.8924472928666, 63.972429784536, 43.3548405384478, 14.2500565352164, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.489177392388833, 0.078231724921142, 2.06196551391123, 0.273893470771082, 0.489177392388833, 0.078231724921142, 0, 0, 2.06196551391123, 0, 0.489177392388833, 0, 0.43447791989719, 0.0546994727826962, 0.489177392388833, 0, 0, 0, 0, 0, 0.489177392388833, 0, 0, 0, 0, 0, 0, 0.489177392388833, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 43.3548405384478, 0, 0, 0, 0, 0, 0
18.8166666666667, 39.349617146355, 12.8653674175376, 60.8924472928666, 63.972429784536, 38.9454767110467, 12.8006828891071, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.403096907925344, 0.0645759413079106, 2.06196551391123, 0.273893470771082, 0.403096907925344, 0.0645759413079106, 0, 0, 2.06196551391123, 0, 0.403096907925344, 0, 0.365206830815277, 0.0378900773816397, 0.403096907925344, 0, 0, 0, 0, 0, 0.403096907925344, 0, 0, 0, 0, 0, 0, 0.403096907925344, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.9454767110467, 0, 0, 0, 0, 0, 0
18.8333333333333, 38.9259215988055, 12.7262667350588, 60.8924472928666, 63.972429784536, 38.52510202307, 12.6625814126227, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.400774318047624, 0.0636005144519237, 2.06196551391123, 0.273893470771082, 0.400774318047624, 0.0636005144519237, 0, 0, 2.06196551391123, 0, 0.400774318047624, 0, 0.357316276745728, 0.0434580415588879, 0.400774318047624, 0, 0, 0, 0, 0, 0.400774318047624, 0, 0, 0, 0, 0, 0, 0.400774318047624, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.52510202307, 0, 0, 0, 0, 0, 0
18.85, 40.0155240747027, 13.0817987828897, 60.8924472928666, 63.972429784536, 39.6010336739911, 13.0162049799774, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.414456257595033, 0.0655888748109681, 2.06196551391123, 0.273893470771082, 0.414456257595033, 0.0655888748109681, 0, 0, 2.06196551391123, 0, 0.414456257595033, 0, 0.37040839287193, 0.044047864998038, 0.414456257595033, 0, 0, 0, 0, 0, 0.414456257595033, 0, 0, 0, 0, 0, 0, 0.414456257595033, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.6010336739911, 0, 0, 0, 0, 0, 0
18.8666666666667, 39.368093207566, 12.8725970715741, 60.8924472928666, 63.972429784536, 38.9743785849554, 12.8102445419275, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.393431202163476, 0.0623468824469596, 2.06196551391123, 0.273893470771082, 0.393431202163476, 0.0623468824469596, 0, 0, 2.06196551391123, 0, 0.393431202163476, 0, 0.353177738927933, 0.0402534635094354, 0.393431202163476, 0, 0, 0, 0, 0, 0.393431202163476, 0, 0, 0, 0, 0, 0, 0.393431202163476, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.9743785849554, 0, 0, 0, 0, 0, 0
18.8833333333333, 39.7399486050054, 12.9943815897983, 60.8924472928666, 63.972429784536, 39.3427348075821, 12.9313326256105, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.397273620235182, 0.0630702268791791, 2.06196551391123, 0.273893470771082, 0.397273620235182, 0.0630702268791791, 0, 0, 2.06196551391123, 0, 0.397273620235182, 0, 0.357464413019979, 0.0398092074922683, 0.397273620235182, 0, 0, 0, 0, 0, 0.397273620235182, 0, 0, 0, 0, 0, 0, 0.397273620235182, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.3427348075821, 0, 0, 0, 0, 0, 0
18.9, 39.6730832203382, 12.9570961487728, 60.8924472928666, 63.972429784536, 39.2114178946304, 12.8881705977498, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.461658169378669, 0.0689111422409422, 2.06196551391123, 0.273893470771082, 0.461658169378669, 0.0689111422409422, 0, 0, 2.06196551391123, 0, 0.461658169378669, 0, 0.377675511820601, 0.0839826578547078, 0.461658169378669, 0, 0, 0, 0, 0, 0.461658169378669, 0, 0, 0, 0, 0, 0, 0.461658169378669, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.2114178946304, 0, 0, 0, 0, 0, 0
18.9166666666667, 40.0136511720559, 13.0673676109116, 60.8924472928666, 63.972429784536, 39.5427680556679, 12.9970863645728, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.470945965079545, 0.070264679217462, 2.06196551391123, 0.273893470771082, 0.470945965079545, 0.070264679217462, 0, 0, 2.06196551391123, 0, 0.470945965079545, 0, 0.384772363303822, 0.086173602074926, 0.470945965079545, 0, 0, 0, 0, 0, 0.470945965079545, 0, 0, 0, 0, 0, 0, 0.470945965079545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.5427680556679, 0, 0, 0, 0, 0, 0
18.9333333333333, 40.2117994815678, 13.1329067244712, 60.8924472928666, 63.972429784536, 39.741811244868, 13.0625339170642, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.470098336196669, 0.0704047153577094, 2.06196551391123, 0.273893470771082, 0.470098336196669, 0.0704047153577094, 0, 0, 2.06196551391123, 0, 0.470098336196669, 0, 0.385815281445852, 0.0842830550468059, 0.470098336196669, 0, 0, 0, 0, 0, 0.470098336196669, 0, 0, 0, 0, 0, 0, 0.470098336196669, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.741811244868, 0, 0, 0, 0, 0, 0
18.95, 38.9105552612222, 12.7230329924932, 60.8924472928666, 63.972429784536, 38.5185726352113, 12.6604508917494, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.391990128632241, 0.0625974952358226, 2.06196551391123, 0.273893470771082, 0.391990128632241, 0.0625974952358226, 0, 0, 2.06196551391123, 0, 0.391990128632241, 0, 0.348816528658218, 0.0431736002189327, 0.391990128632241, 0, 0, 0, 0, 0, 0.391990128632241, 0, 0, 0, 0, 0, 0, 0.391990128632241, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.5185726352113, 0, 0, 0, 0, 0, 0
18.9666666666667, 39.7683990501007, 12.9989761604238, 60.8924472928666, 63.972429784536, 39.3454447237716, 12.9322555524512, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.423199056518822, 0.0667184270856416, 2.06196551391123, 0.273893470771082, 0.423199056518822, 0.0667184270856416, 0, 0, 2.06196551391123, 0, 0.423199056518822, 0, 0.369653980178785, 0.053545076580647, 0.423199056518822, 0, 0, 0, 0, 0, 0.423199056518822, 0, 0, 0, 0, 0, 0, 0.423199056518822, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.3454447237716, 0, 0, 0, 0, 0, 0
18.9833333333333, 40.3636015479582, 13.1922691332383, 60.8924472928666, 63.972429784536, 39.9269801805971, 13.1233715722019, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.436730003779948, 0.0689188410042465, 2.06196551391123, 0.273893470771082, 0.436730003779948, 0.0689188410042465, 0, 0, 2.06196551391123, 0, 0.436730003779948, 0, 0.381425271034531, 0.0553047329919008, 0.436730003779948, 0, 0, 0, 0, 0, 0.436730003779948, 0, 0, 0, 0, 0, 0, 0.436730003779948, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.9269801805971, 0, 0, 0, 0, 0, 0
19, 38.1521461707307, 12.4679564731707, 60.8924472928666, 63.972429784536, 37.741957663672, 12.4051198084339, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.409741801744743, 0.0625179043443772, 2.06196551391123, 0.273893470771082, 0.409741801744743, 0.0625179043443772, 0, 0, 2.06196551391123, 0, 0.409741801744743, 0, 0.341971524125885, 0.0677702778190085, 0.409741801744743, 0, 0, 0, 0, 0, 0.409741801744743, 0, 0, 0, 0, 0, 0, 0.409741801744743, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.741957663672, 0, 0, 0, 0, 0, 0
19.0166666666667, 36.4225244285889, 11.8932712389914, 60.8924472928666, 63.972429784536, 35.9979540792119, 11.8319663653174, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.424575453758488, 0.0613015604370173, 2.06196551391123, 0.273893470771082, 0.424575453758488, 0.0613015604370173, 0, 0, 2.06196551391123, 0, 0.424575453758488, 0, 0.32783625082463, 0.0967392030806556, 0.424575453758488, 0, 0, 0, 0, 0, 0.424575453758488, 0, 0, 0, 0, 0, 0, 0.424575453758488, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.9979540792119, 0, 0, 0, 0, 0, 0
19.0333333333333, 36.188313354629, 11.8182634486395, 60.8924472928666, 63.972429784536, 35.7740947165862, 11.7583927653033, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.414178176968327, 0.0598897480800707, 2.06196551391123, 0.273893470771082, 0.414178176968327, 0.0598897480800707, 0, 0, 2.06196551391123, 0, 0.414178176968327, 0, 0.321197636346254, 0.0929805407688344, 0.414178176968327, 0, 0, 0, 0, 0, 0.414178176968327, 0, 0, 0, 0, 0, 0, 0.414178176968327, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.7740947165862, 0, 0, 0, 0, 0, 0
19.05, 38.1237822896697, 12.45405220665, 60.8924472928666, 63.972429784536, 37.6934914235748, 12.3889992957907, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.430266892700458, 0.0650425332938091, 2.06196551391123, 0.273893470771082, 0.430266892700458, 0.0650425332938091, 0, 0, 2.06196551391123, 0, 0.430266892700458, 0, 0.354219290665679, 0.0760476022305411, 0.430266892700458, 0, 0, 0, 0, 0, 0.430266892700458, 0, 0, 0, 0, 0, 0, 0.430266892700458, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.6934914235748, 0, 0, 0, 0, 0, 0
19.0666666666667, 33.0259677796136, 10.8061496571008, 60.8924472928666, 63.972429784536, 32.7350285929682, 10.7594792077433, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.290907304533942, 0.0466727272065621, 2.06196551391123, 0.273893470771082, 0.290907304533942, 0.0466727272065621, 0, 0, 2.06196551391123, 0, 0.290907304533942, 0, 0.258650324456901, 0.0322569802704196, 0.290907304533942, 0, 0, 0, 0, 0, 0.290907304533942, 0, 0, 0, 0, 0, 0, 0.290907304533942, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.7350285929682, 0, 0, 0, 0, 0, 0
19.0833333333333, 33.051282110654, 10.8162392292309, 60.8924472928666, 63.972429784536, 32.7681869146801, 10.7704177143728, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.283185137008402, 0.0459177118926333, 2.06196551391123, 0.273893470771082, 0.283185137008402, 0.0459177118926333, 0, 0, 2.06196551391123, 0, 0.283185137008402, 0, 0.255101979218813, 0.0280831579786819, 0.283185137008402, 0, 0, 0, 0, 0, 0.283185137008402, 0, 0, 0, 0, 0, 0, 0.283185137008402, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.7681869146801, 0, 0, 0, 0, 0, 0
19.1, 30.705508014863, 10.0501953638483, 60.8924472928666, 63.972429784536, 30.456851484782, 10.010912603215, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.248490613422252, 0.0394292610380808, 2.06196551391123, 0.273893470771082, 0.248490613422252, 0.0394292610380808, 0, 0, 2.06196551391123, 0, 0.248490613422252, 0, 0.218493581155048, 0.0299970324116264, 0.248490613422252, 0, 0, 0, 0, 0, 0.248490613422252, 0, 0, 0, 0, 0, 0, 0.248490613422252, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.456851484782, 0, 0, 0, 0, 0, 0
19.1166666666667, 30.9213184494817, 10.1214941646914, 60.8924472928666, 63.972429784536, 30.6745615249851, 10.0822463380289, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.246775241433996, 0.039260142420677, 2.06196551391123, 0.273893470771082, 0.246775241433996, 0.039260142420677, 0, 0, 2.06196551391123, 0, 0.246775241433996, 0, 0.218120778160007, 0.028654463418933, 0.246775241433996, 0, 0, 0, 0, 0, 0.246775241433996, 0, 0, 0, 0, 0, 0, 0.246775241433996, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.6745615249851, 0, 0, 0, 0, 0, 0
19.1333333333333, 32.6971900140049, 10.7018156436345, 60.8924472928666, 63.972429784536, 32.4295294501004, 10.6589436760569, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.26760685294676, 0.0427232594404354, 2.06196551391123, 0.273893470771082, 0.26760685294676, 0.0427232594404354, 0, 0, 2.06196551391123, 0, 0.26760685294676, 0, 0.239514465906693, 0.0280923872135622, 0.26760685294676, 0, 0, 0, 0, 0, 0.26760685294676, 0, 0, 0, 0, 0, 0, 0.26760685294676, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.4295294501004, 0, 0, 0, 0, 0, 0
19.15, 35.2580344332522, 11.5354486356712, 60.8924472928666, 63.972429784536, 34.9389878137509, 11.483746353169, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.319032909305252, 0.0515083355717286, 2.06196551391123, 0.273893470771082, 0.319032909305252, 0.0515083355717286, 0, 0, 2.06196551391123, 0, 0.319032909305252, 0, 0.286669532251762, 0.0323633772839324, 0.319032909305252, 0, 0, 0, 0, 0, 0.319032909305252, 0, 0, 0, 0, 0, 0, 0.319032909305252, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.9389878137509, 0, 0, 0, 0, 0, 0
19.1666666666667, 35.3747735080192, 11.5744405378422, 60.8924472928666, 63.972429784536, 35.0586641153641, 11.5232263363227, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.316076863849181, 0.0512543646063346, 2.06196551391123, 0.273893470771082, 0.316076863849181, 0.0512543646063346, 0, 0, 2.06196551391123, 0, 0.316076863849181, 0, 0.286505040590271, 0.029571823492577, 0.316076863849181, 0, 0, 0, 0, 0, 0.316076863849181, 0, 0, 0, 0, 0, 0, 0.316076863849181, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.0586641153641, 0, 0, 0, 0, 0, 0
19.1833333333333, 33.2223431367433, 10.8725234013207, 60.8924472928666, 63.972429784536, 32.9361485520217, 10.8257177311648, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.286235820395947, 0.0469476541722636, 2.06196551391123, 0.273893470771082, 0.286235820395947, 0.0469476541722636, 0, 0, 2.06196551391123, 0, 0.286235820395947, 0, 0.260462750775366, 0.0257730698166642, 0.286235820395947, 0, 0, 0, 0, 0, 0.286235820395947, 0, 0, 0, 0, 0, 0, 0.286235820395947, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.9361485520217, 0, 0, 0, 0, 0, 0
19.2, 35.2651453741147, 11.5349344042795, 60.8924472928666, 63.972429784536, 34.9231900943667, 11.4785529356795, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.341634039413367, 0.0560989954725544, 2.06196551391123, 0.273893470771082, 0.341634039413367, 0.0560989954725544, 0, 0, 2.06196551391123, 0, 0.341634039413367, 0, 0.305505136663506, 0.036128903010257, 0.341634039413367, 0, 0, 0, 0, 0, 0.341634039413367, 0, 0, 0, 0, 0, 0, 0.341634039413367, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.9231900943667, 0, 0, 0, 0, 0, 0
19.2166666666667, 32.6088375616812, 10.6677715267667, 60.8924472928666, 63.972429784536, 32.2997192203167, 10.6163951373169, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.308484487079795, 0.051440744150042, 2.06196551391123, 0.273893470771082, 0.308484487079795, 0.051440744150042, 0, 0, 2.06196551391123, 0, 0.308484487079795, 0, 0.277365433122677, 0.0311190542184042, 0.308484487079795, 0, 0, 0, 0, 0, 0.308484487079795, 0, 0, 0, 0, 0, 0, 0.308484487079795, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.2997192203167, 0, 0, 0, 0, 0, 0
19.2333333333333, 31.7585633183932, 10.3892775820655, 60.8924472928666, 63.972429784536, 31.4579186895492, 10.339730622929, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.300390882357491, 0.0493765168228957, 2.06196551391123, 0.273893470771082, 0.300390882357491, 0.0493765168228957, 0, 0, 2.06196551391123, 0, 0.300390882357491, 0, 0.264078128988101, 0.0363127536183842, 0.300390882357491, 0, 0, 0, 0, 0, 0.300390882357491, 0, 0, 0, 0, 0, 0, 0.300390882357491, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.4579186895492, 0, 0, 0, 0, 0, 0
19.25, 30.6165804231749, 10.0224420072082, 60.8924472928666, 63.972429784536, 30.3648360941401, 9.98053980317598, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.251997548330548, 0.0421535847349169, 2.06196551391123, 0.273893470771082, 0.251997548330548, 0.0421535847349169, 0, 0, 2.06196551391123, 0, 0.251997548330548, 0, 0.231514120643043, 0.0204834278856671, 0.251997548330548, 0, 0, 0, 0, 0, 0.251997548330548, 0, 0, 0, 0, 0, 0, 0.251997548330548, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.3648360941401, 0, 0, 0, 0, 0, 0
19.2666666666667, 34.104142311261, 11.1577606852548, 60.8924472928666, 63.972429784536, 33.7786707979502, 11.1025378506769, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.32632153735018, 0.0553539104656949, 2.06196551391123, 0.273893470771082, 0.32632153735018, 0.0553539104656949, 0, 0, 2.06196551391123, 0, 0.32632153735018, 0, 0.299933866653159, 0.026387670923549, 0.32632153735018, 0, 0, 0, 0, 0, 0.32632153735018, 0, 0, 0, 0, 0, 0, 0.32632153735018, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.7786707979502, 0, 0, 0, 0, 0, 0
19.2833333333333, 37.2240378918714, 12.1781660998372, 60.8924472928666, 63.972429784536, 36.8709997357682, 12.118826642786, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.353144956920186, 0.0592293792842339, 2.06196551391123, 0.273893470771082, 0.353144956920186, 0.0592293792842339, 0, 0, 2.06196551391123, 0, 0.353144956920186, 0, 0.32293300871978, 0.0302119484478265, 0.353144956920186, 0, 0, 0, 0, 0, 0.353144956920186, 0, 0, 0, 0, 0, 0, 0.353144956920186, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.8709997357682, 0, 0, 0, 0, 0, 0
19.3, 37.3750534815368, 12.2278436455558, 60.8924472928666, 63.972429784536, 37.0223896095421, 12.1686464561042, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.35251925461747, 0.0591692943903749, 2.06196551391123, 0.273893470771082, 0.35251925461747, 0.0591692943903749, 0, 0, 2.06196551391123, 0, 0.35251925461747, 0, 0.323484621202156, 0.0290346336735492, 0.35251925461747, 0, 0, 0, 0, 0, 0.35251925461747, 0, 0, 0, 0, 0, 0, 0.35251925461747, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.0223896095421, 0, 0, 0, 0, 0, 0
19.3166666666667, 32.7446645228311, 10.7168579211425, 60.8924472928666, 63.972429784536, 32.4696084588915, 10.6722245789721, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.273493877020833, 0.0441758848802263, 2.06196551391123, 0.273893470771082, 0.273493877020833, 0.0441758848802263, 0, 0, 2.06196551391123, 0, 0.273493877020833, 0, 0.240966617870479, 0.0325272593658405, 0.273493877020833, 0, 0, 0, 0, 0, 0.273493877020833, 0, 0, 0, 0, 0, 0, 0.273493877020833, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.4696084588915, 0, 0, 0, 0, 0, 0
19.3333333333333, 33.2884115847889, 10.8927241233288, 60.8924472928666, 63.972429784536, 32.9869810355505, 10.8422881650855, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.301721274979333, 0.0508349645775233, 2.06196551391123, 0.273893470771082, 0.301721274979333, 0.0508349645775233, 0, 0, 2.06196551391123, 0, 0.301721274979333, 0, 0.278436691451596, 0.0232845837911078, 0.301721274979333, 0, 0, 0, 0, 0, 0.301721274979333, 0, 0, 0, 0, 0, 0, 0.301721274979333, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.9869810355505, 0, 0, 0, 0, 0, 0
19.35, 38.3321928170317, 12.5370234681141, 60.8924472928666, 63.972429784536, 37.9440943610691, 12.4717396817259, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.388271639361488, 0.0657890361699408, 2.06196551391123, 0.273893470771082, 0.388271639361488, 0.0657890361699408, 0, 0, 2.06196551391123, 0, 0.388271639361488, 0, 0.367180242066739, 0.0210913976683108, 0.388271639361488, 0, 0, 0, 0, 0, 0.388271639361488, 0, 0, 0, 0, 0, 0, 0.388271639361488, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.9440943610691, 0, 0, 0, 0, 0, 0
19.3666666666667, 38.0073101131381, 12.431277165458, 60.8924472928666, 63.972429784536, 37.6233448079591, 12.3661998708211, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.383924908822756, 0.0650562698050038, 2.06196551391123, 0.273893470771082, 0.383924908822756, 0.0650562698050038, 0, 0, 2.06196551391123, 0, 0.383924908822756, 0, 0.363311610144299, 0.0206132990485156, 0.383924908822756, 0, 0, 0, 0, 0, 0.383924908822756, 0, 0, 0, 0, 0, 0, 0.383924908822756, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.6233448079591, 0, 0, 0, 0, 0, 0
19.3833333333333, 35.230250672425, 11.5260438300296, 60.8924472928666, 63.972429784536, 34.8967248742968, 11.4700387125957, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.333006048018701, 0.0557301784089823, 2.06196551391123, 0.273893470771082, 0.333006048018701, 0.0557301784089823, 0, 0, 2.06196551391123, 0, 0.333006048018701, 0, 0.31195540784692, 0.0210506404937498, 0.333006048018701, 0, 0, 0, 0, 0, 0.333006048018701, 0, 0, 0, 0, 0, 0, 0.333006048018701, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.8967248742968, 0, 0, 0, 0, 0, 0
19.4, 35.3939559407374, 11.5707231166473, 60.8924472928666, 63.972429784536, 35.0137731888099, 11.5083041431554, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.379883410106521, 0.0621103276655738, 2.06196551391123, 0.273893470771082, 0.379883410106521, 0.0621103276655738, 0, 0, 2.06196551391123, 0, 0.379883410106521, 0, 0.345304732846221, 0.0345786776328511, 0.379883410106521, 0, 0, 0, 0, 0, 0.379883410106521, 0, 0, 0, 0, 0, 0, 0.379883410106521, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.0137731888099, 0, 0, 0, 0, 0, 0
19.4166666666667, 33.3277948777462, 10.9001340032246, 60.8924472928666, 63.972429784536, 33.0010492247946, 10.8469951844972, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.326670303572624, 0.0534370520153152, 2.06196551391123, 0.273893470771082, 0.326670303572624, 0.0534370520153152, 0, 0, 2.06196551391123, 0, 0.326670303572624, 0, 0.301841937849723, 0.0248283660368412, 0.326670303572624, 0, 0, 0, 0, 0, 0.326670303572624, 0, 0, 0, 0, 0, 0, 0.326670303572624, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.0010492247946, 0, 0, 0, 0, 0, 0
19.4333333333333, 30.0523339400837, 9.83180574102411, 60.8924472928666, 63.972429784536, 29.7808314954196, 9.7884858154466, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.27150031415097, 0.0432981131441458, 2.06196551391123, 0.273893470771082, 0.27150031415097, 0.0432981131441458, 0, 0, 2.06196551391123, 0, 0.27150031415097, 0, 0.237810762915555, 0.0336895514573971, 0.27150031415097, 0, 0, 0, 0, 0, 0.27150031415097, 0, 0, 0, 0, 0, 0, 0.27150031415097, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.7808314954196, 0, 0, 0, 0, 0, 0
19.45, 31.9432441516823, 10.4533175798819, 60.8924472928666, 63.972429784536, 31.659660207103, 10.4060328774665, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.283578146183777, 0.0473021372276811, 2.06196551391123, 0.273893470771082, 0.283578146183777, 0.0473021372276811, 0, 0, 2.06196551391123, 0, 0.283578146183777, 0, 0.26664859849756, 0.016929547949484, 0.283578146183777, 0, 0, 0, 0, 0, 0.283578146183777, 0, 0, 0, 0, 0, 0, 0.283578146183777, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.659660207103, 0, 0, 0, 0, 0, 0
19.4666666666667, 32.9971195762078, 10.7919295302963, 60.8924472928666, 63.972429784536, 32.6727270421187, 10.7390902360316, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.324323061247313, 0.0530184237312657, 2.06196551391123, 0.273893470771082, 0.324323061247313, 0.0530184237312657, 0, 0, 2.06196551391123, 0, 0.324323061247313, 0, 0.296079889318427, 0.0282431722314949, 0.324323061247313, 0, 0, 0, 0, 0, 0.324323061247313, 0, 0, 0, 0, 0, 0, 0.324323061247313, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.6727270421187, 0, 0, 0, 0, 0, 0
19.4833333333333, 33.5920079160156, 10.9854739339162, 60.8924472928666, 63.972429784536, 33.2545657312369, 10.9302191241668, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.337647351109555, 0.0553171862394238, 2.06196551391123, 0.273893470771082, 0.337647351109555, 0.0553171862394238, 0, 0, 2.06196551391123, 0, 0.337647351109555, 0, 0.308365745133553, 0.0292816062808952, 0.337647351109555, 0, 0, 0, 0, 0, 0.337647351109555, 0, 0, 0, 0, 0, 0, 0.337647351109555, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.2545657312369, 0, 0, 0, 0, 0, 0
19.5, 36.58333008467, 11.9573524905245, 60.8924472928666, 63.972429784536, 36.1754465843491, 11.8901680457327, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.408521482735526, 0.0672708875063773, 2.06196551391123, 0.273893470771082, 0.408521482735526, 0.0672708875063773, 0, 0, 2.06196551391123, 0, 0.408521482735526, 0, 0.368770563906425, 0.039750919140153, 0.408521482735526, 0, 0, 0, 0, 0, 0.408521482735526, 0, 0, 0, 0, 0, 0, 0.408521482735526, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.1754465843491, 0, 0, 0, 0, 0, 0
19.5166666666667, 37.0111958498645, 12.0898743297392, 60.8924472928666, 63.972429784536, 36.5622495635591, 12.0176187745476, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.448687985077078, 0.0722852186571544, 2.06196551391123, 0.273893470771082, 0.448687985077078, 0.0722852186571544, 0, 0, 2.06196551391123, 0, 0.448687985077078, 0, 0.388500860868685, 0.0601871245545607, 0.448687985077078, 0, 0, 0, 0, 0, 0.448687985077078, 0, 0, 0, 0, 0, 0, 0.448687985077078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.5622495635591, 0, 0, 0, 0, 0, 0
19.5333333333333, 39.0349877624233, 12.7479985481896, 60.8924472928666, 63.972429784536, 38.5452973713531, 12.6691298868233, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.490088883245955, 0.0789879760470696, 2.06196551391123, 0.273893470771082, 0.490088883245955, 0.0789879760470696, 0, 0, 2.06196551391123, 0, 0.490088883245955, 0, 0.426098183053619, 0.0639907005335404, 0.490088883245955, 0, 0, 0, 0, 0, 0.490088883245955, 0, 0, 0, 0, 0, 0, 0.490088883245955, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.5452973713531, 0, 0, 0, 0, 0, 0
19.55, 38.6444623009626, 12.6224882136662, 60.8924472928666, 63.972429784536, 38.1693243690153, 12.5456412053158, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.47507087941252, 0.076808451201511, 2.06196551391123, 0.273893470771082, 0.47507087941252, 0.076808451201511, 0, 0, 2.06196551391123, 0, 0.47507087941252, 0, 0.41610137061263, 0.058969509138812, 0.47507087941252, 0, 0, 0, 0, 0, 0.47507087941252, 0, 0, 0, 0, 0, 0, 0.47507087941252, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.1693243690153, 0, 0, 0, 0, 0, 0
19.5666666666667, 37.1241041114807, 12.1289481018746, 60.8924472928666, 63.972429784536, 36.6900722712851, 12.0592017420502, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.433795285535634, 0.0695374067048346, 2.06196551391123, 0.273893470771082, 0.433795285535634, 0.0695374067048346, 0, 0, 2.06196551391123, 0, 0.433795285535634, 0, 0.378760616041591, 0.0550346697637084, 0.433795285535634, 0, 0, 0, 0, 0, 0.433795285535634, 0, 0, 0, 0, 0, 0, 0.433795285535634, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.6900722712851, 0, 0, 0, 0, 0, 0
19.5833333333333, 34.9883851590563, 11.4365901037638, 60.8924472928666, 63.972429784536, 34.6064665961997, 11.3746975726691, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.381390487474356, 0.061799389642209, 2.06196551391123, 0.273893470771082, 0.381390487474356, 0.061799389642209, 0, 0, 2.06196551391123, 0, 0.381390487474356, 0, 0.338219921621457, 0.043170566125559, 0.381390487474356, 0, 0, 0, 0, 0, 0.381390487474356, 0, 0, 0, 0, 0, 0, 0.381390487474356, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.6064665961997, 0, 0, 0, 0, 0, 0
19.6, 38.0152686310521, 12.414673364176, 60.8924472928666, 63.972429784536, 37.5356212316507, 12.3375325909931, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.479721101770854, 0.0771862065552329, 2.06196551391123, 0.273893470771082, 0.479721101770854, 0.0771862065552329, 0, 0, 2.06196551391123, 0, 0.479721101770854, 0, 0.413011174643429, 0.0667099274796485, 0.479721101770854, 0, 0, 0, 0, 0, 0.479721101770854, 0, 0, 0, 0, 0, 0, 0.479721101770854, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.5356212316507, 0, 0, 0, 0, 0, 0
19.6166666666667, 37.0088474000632, 12.0873634079663, 60.8924472928666, 63.972429784536, 36.5486578476794, 12.0129402970813, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.460124126387101, 0.0744014233137626, 2.06196551391123, 0.273893470771082, 0.460124126387101, 0.0744014233137626, 0, 0, 2.06196551391123, 0, 0.460124126387101, 0, 0.398335333151024, 0.0617887935748289, 0.460124126387101, 0, 0, 0, 0, 0, 0.460124126387101, 0, 0, 0, 0, 0, 0, 0.460124126387101, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.5486578476794, 0, 0, 0, 0, 0, 0
19.6333333333333, 36.9594593464722, 12.070503729302, 60.8924472928666, 63.972429784536, 36.4968225354849, 11.9959625656789, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.462593877026036, 0.0745484149725595, 2.06196551391123, 0.273893470771082, 0.462593877026036, 0.0745484149725595, 0, 0, 2.06196551391123, 0, 0.462593877026036, 0, 0.399027394899123, 0.0635664824701409, 0.462593877026036, 0, 0, 0, 0, 0, 0.462593877026036, 0, 0, 0, 0, 0, 0, 0.462593877026036, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.4968225354849, 0, 0, 0, 0, 0, 0
19.65, 37.0644549608458, 12.1051039998542, 60.8924472928666, 63.972429784536, 36.6027768262434, 12.0307194473317, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.461730688305362, 0.0743977915214979, 2.06196551391123, 0.273893470771082, 0.461730688305362, 0.0743977915214979, 0, 0, 2.06196551391123, 0, 0.461730688305362, 0, 0.398995778259336, 0.0627349103824599, 0.461730688305362, 0, 0, 0, 0, 0, 0.461730688305362, 0, 0, 0, 0, 0, 0, 0.461730688305362, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.6027768262434, 0, 0, 0, 0, 0, 0
19.6666666666667, 37.4490425974193, 12.2309419837876, 60.8924472928666, 63.972429784536, 36.9841660095298, 12.156100640955, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.464897302101344, 0.0748376952459792, 2.06196551391123, 0.273893470771082, 0.464897302101344, 0.0748376952459792, 0, 0, 2.06196551391123, 0, 0.464897302101344, 0, 0.401690275823925, 0.0632070266156131, 0.464897302101344, 0, 0, 0, 0, 0, 0.464897302101344, 0, 0, 0, 0, 0, 0, 0.464897302101344, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.9841660095298, 0, 0, 0, 0, 0, 0
19.6833333333333, 35.217048271882, 11.4908174305848, 60.8924472928666, 63.972429784536, 34.7425264785013, 11.4196768474813, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.473911245547319, 0.0714027842088433, 2.06196551391123, 0.273893470771082, 0.473911245547319, 0.0714027842088433, 0, 0, 2.06196551391123, 0, 0.473911245547319, 0, 0.363193602039328, 0.110717643781959, 0.473911245547319, 0, 0, 0, 0, 0, 0.473911245547319, 0, 0, 0, 0, 0, 0, 0.473911245547319, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.7425264785013, 0, 0, 0, 0, 0, 0
19.7, 35.2373296396446, 11.4970801033795, 60.8924472928666, 63.972429784536, 34.7602881843751, 11.4252277186614, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.476958171088679, 0.0718037833677409, 2.06196551391123, 0.273893470771082, 0.476958171088679, 0.0718037833677409, 0, 0, 2.06196551391123, 0, 0.476958171088679, 0, 0.364387202722816, 0.112570968651361, 0.476958171088679, 0, 0, 0, 0, 0, 0.476958171088679, 0, 0, 0, 0, 0, 0, 0.476958171088679, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.7602881843751, 0, 0, 0, 0, 0, 0
19.7166666666667, 34.4301393679153, 11.2361968627226, 60.8924472928666, 63.972429784536, 33.9770981620829, 11.1677420635018, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.452967791700674, 0.0684262412772828, 2.06196551391123, 0.273893470771082, 0.452967791700674, 0.0684262412772828, 0, 0, 2.06196551391123, 0, 0.452967791700674, 0, 0.347451540787418, 0.105516251187123, 0.452967791700674, 0, 0, 0, 0, 0, 0.452967791700674, 0, 0, 0, 0, 0, 0, 0.452967791700674, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.9770981620829, 0, 0, 0, 0, 0, 0
19.7333333333333, 33.6114842314189, 10.9683844673137, 60.8924472928666, 63.972429784536, 33.1668038850147, 10.9014307527422, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.444580130588354, 0.0669520343466213, 2.06196551391123, 0.273893470771082, 0.444580130588354, 0.0669520343466213, 0, 0, 2.06196551391123, 0, 0.444580130588354, 0, 0.338398519733845, 0.106181611121805, 0.444580130588354, 0, 0, 0, 0, 0, 0.444580130588354, 0, 0, 0, 0, 0, 0, 0.444580130588354, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.1668038850147, 0, 0, 0, 0, 0, 0
19.75, 33.1107732916872, 10.8055893240039, 60.8924472928666, 63.972429784536, 32.676574023102, 10.7402423587249, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.434175348784939, 0.0653525766449358, 2.06196551391123, 0.273893470771082, 0.434175348784939, 0.0653525766449358, 0, 0, 2.06196551391123, 0, 0.434175348784939, 0, 0.330165898686494, 0.104009450355338, 0.434175348784939, 0, 0, 0, 0, 0, 0.434175348784939, 0, 0, 0, 0, 0, 0, 0.434175348784939, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.676574023102, 0, 0, 0, 0, 0, 0
19.7666666666667, 34.4259600838619, 11.2292840366999, 60.8924472928666, 63.972429784536, 33.9451345138256, 11.1571590658166, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.481066740477371, 0.0722877879127494, 2.06196551391123, 0.273893470771082, 0.481066740477371, 0.0722877879127494, 0, 0, 2.06196551391123, 0, 0.481066740477371, 0, 0.367314184084151, 0.113752556650684, 0.481066740477371, 0, 0, 0, 0, 0, 0.481066740477371, 0, 0, 0, 0, 0, 0, 0.481066740477371, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.9451345138256, 0, 0, 0, 0, 0, 0
19.7833333333333, 31.3500470249444, 10.2392931911587, 60.8924472928666, 63.972429784536, 30.9805934977312, 10.1823841220795, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.36906406658756, 0.056687377997281, 2.06196551391123, 0.273893470771082, 0.36906406658756, 0.056687377997281, 0, 0, 2.06196551391123, 0, 0.36906406658756, 0, 0.288074122732056, 0.0809899440225516, 0.36906406658756, 0, 0, 0, 0, 0, 0.36906406658756, 0, 0, 0, 0, 0, 0, 0.36906406658756, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.9805934977312, 0, 0, 0, 0, 0, 0
19.8, 30.8732284185332, 10.0862637904967, 60.8924472928666, 63.972429784536, 30.5210888067392, 10.0317881770705, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.352057046007223, 0.0544543300863978, 2.06196551391123, 0.273893470771082, 0.352057046007223, 0.0544543300863978, 0, 0, 2.06196551391123, 0, 0.352057046007223, 0, 0.277076095600173, 0.0749809505696363, 0.352057046007223, 0, 0, 0, 0, 0, 0.352057046007223, 0, 0, 0, 0, 0, 0, 0.352057046007223, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.5210888067392, 0, 0, 0, 0, 0, 0
