"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
19.8166666666667, 29.188632011654, 9.54322272467227, 60.8924472928666, 63.972429784536, 28.8908890431668, 9.49615242677247, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.297093475178572, 0.0468942733849646, 2.06196551391123, 0.273893470771082, 0.297093475178572, 0.0468942733849646, 0, 0, 2.06196551391123, 0, 0.297093475178572, 0, 0.24000648212791, 0.0570869932148822, 0.297093475178572, 0, 0, 0, 0, 0, 0.297093475178572, 0, 0, 0, 0, 0, 0, 0.297093475178572, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.8908890431668, 0, 0, 0, 0, 0, 0
19.8333333333333, 29.3504461133578, 9.5946026993405, 60.8924472928666, 63.972429784536, 29.0455794630001, 9.54688378638671, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.304835351837137, 0.047740315706037, 2.06196551391123, 0.273893470771082, 0.304835351837137, 0.047740315706037, 0, 0, 2.06196551391123, 0, 0.304835351837137, 0, 0.242592615703959, 0.0622427363005456, 0.304835351837137, 0, 0, 0, 0, 0, 0.304835351837137, 0, 0, 0, 0, 0, 0, 0.304835351837137, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.0455794630001, 0, 0, 0, 0, 0, 0
19.85, 34.8817496824828, 11.4043549031596, 60.8924472928666, 63.972429784536, 34.5108586214479, 11.3428172544419, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.371491436144515, 0.0613534967215693, 2.06196551391123, 0.273893470771082, 0.371491436144515, 0.0613534967215693, 0, 0, 2.06196551391123, 0, 0.371491436144515, 0, 0.327699973121006, 0.0437914632550386, 0.371491436144515, 0, 0, 0, 0, 0, 0.371491436144515, 0, 0, 0, 0, 0, 0, 0.371491436144515, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.5108586214479, 0, 0, 0, 0, 0, 0
19.8666666666667, 34.4922418337365, 11.2785307664023, 60.8924472928666, 63.972429784536, 34.1334920796946, 11.2190911479814, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.358680537825636, 0.0593816826849154, 2.06196551391123, 0.273893470771082, 0.358680537825636, 0.0593816826849154, 0, 0, 2.06196551391123, 0, 0.358680537825636, 0, 0.318358995777057, 0.0403215422713529, 0.358680537825636, 0, 0, 0, 0, 0, 0.358680537825636, 0, 0, 0, 0, 0, 0, 0.358680537825636, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.1334920796946, 0, 0, 0, 0, 0, 0
19.8833333333333, 36.5225409833175, 11.9382701521536, 60.8924472928666, 63.972429784536, 36.1141199795592, 11.8703052976453, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.40836743718182, 0.0680341491582616, 2.06196551391123, 0.273893470771082, 0.40836743718182, 0.0680341491582616, 0, 0, 2.06196551391123, 0, 0.40836743718182, 0, 0.361298456634454, 0.0470689808337866, 0.40836743718182, 0, 0, 0, 0, 0, 0.40836743718182, 0, 0, 0, 0, 0, 0, 0.40836743718182, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.1141199795592, 0, 0, 0, 0, 0, 0
19.9, 34.4463738488214, 11.262054153069, 60.8924472928666, 63.972429784536, 34.0744744899884, 11.1999463592692, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.371182433663882, 0.0619429172784179, 2.06196551391123, 0.273893470771082, 0.371182433663882, 0.0619429172784179, 0, 0, 2.06196551391123, 0, 0.371182433663882, 0, 0.326616661154109, 0.044565772805345, 0.371182433663882, 0, 0, 0, 0, 0, 0.371182433663882, 0, 0, 0, 0, 0, 0, 0.371182433663882, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.0744744899884, 0, 0, 0, 0, 0, 0
19.9166666666667, 34.4087887992633, 11.2497618327194, 60.8924472928666, 63.972429784536, 34.0384132906407, 11.1878827413345, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.370358824731719, 0.0618563307082572, 2.06196551391123, 0.273893470771082, 0.370358824731719, 0.0618563307082572, 0, 0, 2.06196551391123, 0, 0.370358824731719, 0, 0.326386172857476, 0.0439726521704162, 0.370358824731719, 0, 0, 0, 0, 0, 0.370358824731719, 0, 0, 0, 0, 0, 0, 0.370358824731719, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.0384132906407, 0, 0, 0, 0, 0, 0
19.9333333333333, 31.5788227957233, 10.3336232280739, 60.8924472928666, 63.972429784536, 31.2932342200608, 10.2855827790048, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.285591404128432, 0.0480332723242316, 2.06196551391123, 0.273893470771082, 0.285591404128432, 0.0480332723242316, 0, 0, 2.06196551391123, 0, 0.285591404128432, 0, 0.260350042549963, 0.0252413617901405, 0.285591404128432, 0, 0, 0, 0, 0, 0.285591404128432, 0, 0, 0, 0, 0, 0, 0.285591404128432, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.2932342200608, 0, 0, 0, 0, 0, 0
19.95, 28.8707720007399, 9.45264894662135, 60.8924472928666, 63.972429784536, 28.64264064631, 9.41438584692223, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.228107973493082, 0.0382562493466008, 2.06196551391123, 0.273893470771082, 0.228107973493082, 0.0382562493466008, 0, 0, 2.06196551391123, 0, 0.228107973493082, 0, 0.210192556156461, 0.0179154175419458, 0.228107973493082, 0, 0, 0, 0, 0, 0.228107973493082, 0, 0, 0, 0, 0, 0, 0.228107973493082, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.64264064631, 0, 0, 0, 0, 0, 0
19.9666666666667, 27.6889962212808, 9.06964455945529, 60.8924472928666, 63.972429784536, 27.4898746928205, 9.03542617821261, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.198968269907372, 0.0338994267759464, 2.06196551391123, 0.273893470771082, 0.198968269907372, 0.0338994267759464, 0, 0, 2.06196551391123, 0, 0.198968269907372, 0, 0.187596464726236, 0.0113718053575261, 0.198968269907372, 0, 0, 0, 0, 0, 0.198968269907372, 0, 0, 0, 0, 0, 0, 0.198968269907372, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.4898746928205, 0, 0, 0, 0, 0, 0
19.9833333333333, 27.8516792575642, 9.1225872780552, 60.8924472928666, 63.972429784536, 27.6497271866458, 9.08803761785868, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.201846067552694, 0.0344763333177179, 2.06196551391123, 0.273893470771082, 0.201846067552694, 0.0344763333177179, 0, 0, 2.06196551391123, 0, 0.201846067552694, 0, 0.190705733236124, 0.0111403345022392, 0.201846067552694, 0, 0, 0, 0, 0, 0.201846067552694, 0, 0, 0, 0, 0, 0, 0.201846067552694, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.6497271866458, 0, 0, 0, 0, 0, 0
20, 31.3465779568893, 10.2612929269371, 60.8924472928666, 63.972429784536, 31.0850663655231, 10.217074216766, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.262496712312856, 0.0442866392266834, 2.06196551391123, 0.273893470771082, 0.262496712312856, 0.0442866392266834, 0, 0, 2.06196551391123, 0, 0.262496712312856, 0, 0.244778052090137, 0.0177186604123555, 0.262496712312856, 0, 0, 0, 0, 0, 0.262496712312856, 0, 0, 0, 0, 0, 0, 0.262496712312856, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.0850663655231, 0, 0, 0, 0, 0, 0
20.0166666666667, 35.0066869270851, 11.4554591441214, 60.8924472928666, 63.972429784536, 34.684508951659, 11.4001503454379, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.322329662019441, 0.0551433434175134, 2.06196551391123, 0.273893470771082, 0.322329662019441, 0.0551433434175134, 0, 0, 2.06196551391123, 0, 0.322329662019441, 0, 0.305211827212438, 0.0171178350697223, 0.322329662019441, 0, 0, 0, 0, 0, 0.322329662019441, 0, 0, 0, 0, 0, 0, 0.322329662019441, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.684508951659, 0, 0, 0, 0, 0, 0
20.0333333333333, 35.0919928878343, 11.4825747279959, 60.8924472928666, 63.972429784536, 34.7645657596835, 11.4265566921778, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.327470065013071, 0.0560156816761036, 2.06196551391123, 0.273893470771082, 0.327470065013071, 0.0560156816761036, 0, 0, 2.06196551391123, 0, 0.327470065013071, 0, 0.309367608701227, 0.0181024565759556, 0.327470065013071, 0, 0, 0, 0, 0, 0.327470065013071, 0, 0, 0, 0, 0, 0, 0.327470065013071, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.7645657596835, 0, 0, 0, 0, 0, 0
20.05, 35.7046391843878, 11.6819123052794, 60.8924472928666, 63.972429784536, 35.3636155924333, 11.6234546462011, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.341219167121632, 0.058496277719879, 2.06196551391123, 0.273893470771082, 0.341219167121632, 0.058496277719879, 0, 0, 2.06196551391123, 0, 0.341219167121632, 0, 0.322144960799494, 0.0190742065909901, 0.341219167121632, 0, 0, 0, 0, 0, 0.341219167121632, 0, 0, 0, 0, 0, 0, 0.341219167121632, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.3636155924333, 0, 0, 0, 0, 0, 0
20.0666666666667, 36.4502640417728, 11.924967588347, 60.8924472928666, 63.972429784536, 36.0967595912702, 11.8644143026648, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.353580725232408, 0.0605342451548977, 2.06196551391123, 0.273893470771082, 0.353580725232408, 0.0605342451548977, 0, 0, 2.06196551391123, 0, 0.353580725232408, 0, 0.333526595260188, 0.0200541302509033, 0.353580725232408, 0, 0, 0, 0, 0, 0.353580725232408, 0, 0, 0, 0, 0, 0, 0.353580725232408, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.0967595912702, 0, 0, 0, 0, 0, 0
20.0833333333333, 39.5186520401882, 12.9192817412555, 60.8924472928666, 63.972429784536, 39.0843082418623, 12.8463295932126, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.434900100762105, 0.0729085035353103, 2.06196551391123, 0.273893470771082, 0.434900100762105, 0.0729085035353103, 0, 0, 2.06196551391123, 0, 0.434900100762105, 0, 0.400359362206612, 0.0345407388475113, 0.434900100762105, 0, 0, 0, 0, 0, 0.434900100762105, 0, 0, 0, 0, 0, 0, 0.434900100762105, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.0843082418623, 0, 0, 0, 0, 0, 0
20.1, 39.6809687509038, 12.971240656533, 60.8924472928666, 63.972429784536, 39.2395596340837, 12.897421493694, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.441481286553097, 0.0738192076601932, 2.06196551391123, 0.273893470771082, 0.441481286553097, 0.0738192076601932, 0, 0, 2.06196551391123, 0, 0.441481286553097, 0, 0.404678666172121, 0.0368026206711897, 0.441481286553097, 0, 0, 0, 0, 0, 0.441481286553097, 0, 0, 0, 0, 0, 0, 0.441481286553097, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.2395596340837, 0, 0, 0, 0, 0, 0
20.1166666666667, 42.5579034120721, 13.906924360163, 60.8924472928666, 63.972429784536, 42.0529341124899, 13.8222186199273, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.505098208888774, 0.0849092806545606, 2.06196551391123, 0.273893470771082, 0.505098208888774, 0.0849092806545606, 0, 0, 2.06196551391123, 0, 0.505098208888774, 0, 0.46915824802411, 0.0359399612295211, 0.505098208888774, 0, 0, 0, 0, 0, 0.505098208888774, 0, 0, 0, 0, 0, 0, 0.505098208888774, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 42.0529341124899, 0, 0, 0, 0, 0, 0
20.1333333333333, 41.8729130049786, 13.6890786983134, 60.8924472928666, 63.972429784536, 41.4075143271271, 13.6100487460587, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.46476383669631, 0.0788800186070868, 2.06196551391123, 0.273893470771082, 0.46476383669631, 0.0788800186070868, 0, 0, 2.06196551391123, 0, 0.46476383669631, 0, 0.43966218244128, 0.0251016546574353, 0.46476383669631, 0, 0, 0, 0, 0, 0.46476383669631, 0, 0, 0, 0, 0, 0, 0.46476383669631, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 41.4075143271271, 0, 0, 0, 0, 0, 0
20.15, 40.5523152367508, 13.2578674915641, 60.8924472928666, 63.972429784536, 40.1105271457102, 13.1836733739937, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.441663607442337, 0.0740052118833788, 2.06196551391123, 0.273893470771082, 0.441663607442337, 0.0740052118833788, 0, 0, 2.06196551391123, 0, 0.441663607442337, 0, 0.412681263049349, 0.0289823447518905, 0.441663607442337, 0, 0, 0, 0, 0, 0.441663607442337, 0, 0, 0, 0, 0, 0, 0.441663607442337, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 40.1105271457102, 0, 0, 0, 0, 0, 0
20.1666666666667, 37.9572898900414, 12.4126752032283, 60.8924472928666, 63.972429784536, 37.566845795634, 12.3475989996718, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.390065898695156, 0.0645666410820802, 2.06196551391123, 0.273893470771082, 0.390065898695156, 0.0645666410820802, 0, 0, 2.06196551391123, 0, 0.390065898695156, 0, 0.356364715892691, 0.0337011830860143, 0.390065898695156, 0, 0, 0, 0, 0, 0.390065898695156, 0, 0, 0, 0, 0, 0, 0.390065898695156, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.566845795634, 0, 0, 0, 0, 0, 0
20.1833333333333, 33.2541865855322, 10.8792024717702, 60.8924472928666, 63.972429784536, 32.9403036837308, 10.8269647523731, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.313887820331141, 0.0522465526743843, 2.06196551391123, 0.273893470771082, 0.313887820331141, 0.0522465526743843, 0, 0, 2.06196551391123, 0, 0.313887820331141, 0, 0.282032918202226, 0.0318549023068586, 0.313887820331141, 0, 0, 0, 0, 0, 0.313887820331141, 0, 0, 0, 0, 0, 0, 0.313887820331141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.9403036837308, 0, 0, 0, 0, 0, 0
20.2, 33.1950765061259, 10.8602073845614, 60.8924472928666, 63.972429784536, 32.8839904895992, 10.80844065754, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.311056754330174, 0.0517595678709159, 2.06196551391123, 0.273893470771082, 0.311056754330174, 0.0517595678709159, 0, 0, 2.06196551391123, 0, 0.311056754330174, 0, 0.279973242617572, 0.0310835118906139, 0.311056754330174, 0, 0, 0, 0, 0, 0.311056754330174, 0, 0, 0, 0, 0, 0, 0.311056754330174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.8839904895992, 0, 0, 0, 0, 0, 0
20.2166666666667, 32.6890830431805, 10.6945816634094, 60.8924472928666, 63.972429784536, 32.3843667784242, 10.6442138296887, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.304630341256745, 0.0503072406649261, 2.06196551391123, 0.273893470771082, 0.304630341256745, 0.0503072406649261, 0, 0, 2.06196551391123, 0, 0.304630341256745, 0, 0.271362376220036, 0.0332679652024029, 0.304630341256745, 0, 0, 0, 0, 0, 0.304630341256745, 0, 0, 0, 0, 0, 0, 0.304630341256745, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.3843667784242, 0, 0, 0, 0, 0, 0
20.2333333333333, 30.8395713565313, 10.0832089218982, 60.8924472928666, 63.972429784536, 30.5331642264313, 10.03577645746, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.306407685340669, 0.0474351266673581, 2.06196551391123, 0.273893470771082, 0.306407685340669, 0.0474351266673581, 0, 0, 2.06196551391123, 0, 0.306407685340669, 0, 0.246866494931126, 0.059541190531359, 0.306407685340669, 0, 0, 0, 0, 0, 0.306407685340669, 0, 0, 0, 0, 0, 0, 0.306407685340669, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.5331642264313, 0, 0, 0, 0, 0, 0
20.25, 33.6739791916068, 10.9945216582678, 60.8924472928666, 63.972429784536, 33.2737561050209, 10.936575942585, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.400336166029745, 0.0578402390122448, 2.06196551391123, 0.273893470771082, 0.400336166029745, 0.0578402390122448, 0, 0, 2.06196551391123, 0, 0.400336166029745, 0, 0.294026284377739, 0.106309881763181, 0.400336166029745, 0, 0, 0, 0, 0, 0.400336166029745, 0, 0, 0, 0, 0, 0, 0.400336166029745, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.2737561050209, 0, 0, 0, 0, 0, 0
20.2666666666667, 35.5922116916041, 11.6052979109716, 60.8924472928666, 63.972429784536, 35.0976985395462, 11.5360664689171, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.494662637854356, 0.0691569211725256, 2.06196551391123, 0.273893470771082, 0.494662637854356, 0.0691569211725256, 0, 0, 2.06196551391123, 0, 0.494662637854356, 0, 0.343674671280395, 0.150987966683169, 0.494662637854356, 0, 0, 0, 0, 0, 0.494662637854356, 0, 0, 0, 0, 0, 0, 0.494662637854356, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.0976985395462, 0, 0, 0, 0, 0, 0
20.2833333333333, 35.994495009229, 11.7356433820962, 60.8924472928666, 63.972429784536, 35.4902679836804, 11.6650903289057, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.504281381237836, 0.070558284251212, 2.06196551391123, 0.273893470771082, 0.504281381237836, 0.070558284251212, 0, 0, 2.06196551391123, 0, 0.504281381237836, 0, 0.351243208517558, 0.153038172832732, 0.504281381237836, 0, 0, 0, 0, 0, 0.504281381237836, 0, 0, 0, 0, 0, 0, 0.504281381237836, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.4902679836804, 0, 0, 0, 0, 0, 0
20.3, 35.9349027320811, 11.7169913941371, 60.8924472928666, 63.972429784536, 35.4349832320972, 11.6468735432326, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.499907585889642, 0.0701228282590394, 2.06196551391123, 0.273893470771082, 0.499907585889642, 0.0701228282590394, 0, 0, 2.06196551391123, 0, 0.499907585889642, 0, 0.349918910834436, 0.149988675167988, 0.499907585889642, 0, 0, 0, 0, 0, 0.499907585889642, 0, 0, 0, 0, 0, 0, 0.499907585889642, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.4349832320972, 0, 0, 0, 0, 0, 0
20.3166666666667, 36.6017556083935, 11.9334427946972, 60.8924472928666, 63.972429784536, 36.0874748213846, 11.8614027086426, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.514166197257314, 0.0719866502713473, 2.06196551391123, 0.273893470771082, 0.514166197257314, 0.0719866502713473, 0, 0, 2.06196551391123, 0, 0.514166197257314, 0, 0.359580581923304, 0.154585615450833, 0.514166197257314, 0, 0, 0, 0, 0, 0.514166197257314, 0, 0, 0, 0, 0, 0, 0.514166197257314, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.0874748213846, 0, 0, 0, 0, 0, 0
20.3333333333333, 33.6395326182049, 10.990262401729, 60.8924472928666, 63.972429784536, 33.2728459124879, 10.9362540610866, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.366677943246689, 0.0540082123646574, 2.06196551391123, 0.273893470771082, 0.366677943246689, 0.0540082123646574, 0, 0, 2.06196551391123, 0, 0.366677943246689, 0, 0.279570641757605, 0.0871073016087883, 0.366677943246689, 0, 0, 0, 0, 0, 0.366677943246689, 0, 0, 0, 0, 0, 0, 0.366677943246689, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.2728459124879, 0, 0, 0, 0, 0, 0
20.35, 34.2199598653578, 11.1767230524125, 60.8924472928666, 63.972429784536, 33.827293176863, 11.1188447653543, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.392654920419713, 0.0579466759843992, 2.06196551391123, 0.273893470771082, 0.392654920419713, 0.0579466759843992, 0, 0, 2.06196551391123, 0, 0.392654920419713, 0, 0.298134956724424, 0.0945199638463232, 0.392654920419713, 0, 0, 0, 0, 0, 0.392654920419713, 0, 0, 0, 0, 0, 0, 0.392654920419713, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.827293176863, 0, 0, 0, 0, 0, 0
20.3666666666667, 34.7825299653969, 11.3616021534122, 60.8924472928666, 63.972429784536, 34.3881061825978, 11.3027804994195, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.394498816256908, 0.0588180171948885, 2.06196551391123, 0.273893470771082, 0.394498816256908, 0.0588180171948885, 0, 0, 2.06196551391123, 0, 0.394498816256908, 0, 0.304872730398873, 0.0896260860162387, 0.394498816256908, 0, 0, 0, 0, 0, 0.394498816256908, 0, 0, 0, 0, 0, 0, 0.394498816256908, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.3881061825978, 0, 0, 0, 0, 0, 0
20.3833333333333, 36.5055280072117, 11.9230347586953, 60.8924472928666, 63.972429784536, 36.0804105967665, 11.8593102581533, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.425079166706609, 0.0637377793722793, 2.06196551391123, 0.273893470771082, 0.425079166706609, 0.0637377793722793, 0, 0, 2.06196551391123, 0, 0.425079166706609, 0, 0.333481434757622, 0.0915977321516262, 0.425079166706609, 0, 0, 0, 0, 0, 0.425079166706609, 0, 0, 0, 0, 0, 0, 0.425079166706609, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.0804105967665, 0, 0, 0, 0, 0, 0
20.4, 34.6810415434386, 11.3321671667846, 60.8924472928666, 63.972429784536, 34.3105092292505, 11.2770229139983, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.370170389547694, 0.0549399563474537, 2.06196551391123, 0.273893470771082, 0.370170389547694, 0.0549399563474537, 0, 0, 2.06196551391123, 0, 0.370170389547694, 0, 0.290229111131639, 0.0799412785699056, 0.370170389547694, 0, 0, 0, 0, 0, 0.370170389547694, 0, 0, 0, 0, 0, 0, 0.370170389547694, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.3105092292505, 0, 0, 0, 0, 0, 0
20.4166666666667, 34.372119101933, 11.2315595011465, 60.8924472928666, 63.972429784536, 34.0063409195841, 11.1773624227197, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.365734594550749, 0.0541923747780144, 2.06196551391123, 0.273893470771082, 0.365734594550749, 0.0541923747780144, 0, 0, 2.06196551391123, 0, 0.365734594550749, 0, 0.286054074850071, 0.0796805198525587, 0.365734594550749, 0, 0, 0, 0, 0, 0.365734594550749, 0, 0, 0, 0, 0, 0, 0.365734594550749, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.0063409195841, 0, 0, 0, 0, 0, 0
20.4333333333333, 30.692166450664, 10.0297779751145, 60.8924472928666, 63.972429784536, 30.3760597385585, 9.98386036229598, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.315617147163737, 0.0457087215992665, 2.06196551391123, 0.273893470771082, 0.315617147163737, 0.0457087215992665, 0, 0, 2.06196551391123, 0, 0.315617147163737, 0, 0.236572077406985, 0.0790450698563097, 0.315617147163737, 0, 0, 0, 0, 0, 0.315617147163737, 0, 0, 0, 0, 0, 0, 0.315617147163737, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.3760597385585, 0, 0, 0, 0, 0, 0
20.45, 32.9477085218985, 10.7731414964756, 60.8924472928666, 63.972429784536, 32.6301146114062, 10.7247861401446, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.317722303195772, 0.0482978374061567, 2.06196551391123, 0.273893470771082, 0.317722303195772, 0.0482978374061567, 0, 0, 2.06196551391123, 0, 0.317722303195772, 0, 0.258910951089657, 0.0588113522358098, 0.317722303195772, 0, 0, 0, 0, 0, 0.317722303195772, 0, 0, 0, 0, 0, 0, 0.317722303195772, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.6301146114062, 0, 0, 0, 0, 0, 0
20.4666666666667, 32.8891326527663, 10.7555262190353, 60.8924472928666, 63.972429784536, 32.5791762796726, 10.7082583588192, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.309921799723465, 0.0472605251353684, 2.06196551391123, 0.273893470771082, 0.309921799723465, 0.0472605251353684, 0, 0, 2.06196551391123, 0, 0.309921799723465, 0, 0.254060798764404, 0.055861001088373, 0.309921799723465, 0, 0, 0, 0, 0, 0.309921799723465, 0, 0, 0, 0, 0, 0, 0.309921799723465, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.5791762796726, 0, 0, 0, 0, 0, 0
20.4833333333333, 32.8229359581476, 10.7337282605605, 60.8924472928666, 63.972429784536, 32.5119521118378, 10.6861618841677, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.311032140422018, 0.047569183451311, 2.06196551391123, 0.273893470771082, 0.311032140422018, 0.047569183451311, 0, 0, 2.06196551391123, 0, 0.311032140422018, 0, 0.254859517669149, 0.0561726228819224, 0.311032140422018, 0, 0, 0, 0, 0, 0.311032140422018, 0, 0, 0, 0, 0, 0, 0.311032140422018, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.5119521118378, 0, 0, 0, 0, 0, 0
20.5, 29.8299997568314, 9.75277926233791, 60.8924472928666, 63.972429784536, 29.5445214580089, 9.71101987343279, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.285066115709451, 0.0417457643123439, 2.06196551391123, 0.273893470771082, 0.285066115709451, 0.0417457643123439, 0, 0, 2.06196551391123, 0, 0.285066115709451, 0, 0.217579753063843, 0.0674863627403917, 0.285066115709451, 0, 0, 0, 0, 0, 0.285066115709451, 0, 0, 0, 0, 0, 0, 0.285066115709451, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.5445214580089, 0, 0, 0, 0, 0, 0
20.5166666666667, 29.7539592296193, 9.72669237523029, 60.8924472928666, 63.972429784536, 29.4647175846946, 9.68459352767692, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.289250190768001, 0.0421055216665864, 2.06196551391123, 0.273893470771082, 0.289250190768001, 0.0421055216665864, 0, 0, 2.06196551391123, 0, 0.289250190768001, 0, 0.21860408417582, 0.0706461066848932, 0.289250190768001, 0, 0, 0, 0, 0, 0.289250190768001, 0, 0, 0, 0, 0, 0, 0.289250190768001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.4647175846946, 0, 0, 0, 0, 0, 0
20.5333333333333, 29.6658723203133, 9.69784431709945, 60.8924472928666, 63.972429784536, 29.3788528148384, 9.65629349484344, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.286949124768165, 0.0414943455438117, 2.06196551391123, 0.273893470771082, 0.286949124768165, 0.0414943455438117, 0, 0, 2.06196551391123, 0, 0.286949124768165, 0, 0.215313244814821, 0.0716358800408133, 0.286949124768165, 0, 0, 0, 0, 0, 0.286949124768165, 0, 0, 0, 0, 0, 0, 0.286949124768165, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.3788528148384, 0, 0, 0, 0, 0, 0
20.55, 29.331467799648, 9.59112182793756, 60.8924472928666, 63.972429784536, 29.0592797090557, 9.55138702874559, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.272067704305206, 0.0397620284592496, 2.06196551391123, 0.273893470771082, 0.272067704305206, 0.0397620284592496, 0, 0, 2.06196551391123, 0, 0.272067704305206, 0, 0.208676551213971, 0.0633911531835226, 0.272067704305206, 0, 0, 0, 0, 0, 0.272067704305206, 0, 0, 0, 0, 0, 0, 0.272067704305206, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.0592797090557, 0, 0, 0, 0, 0, 0
20.5666666666667, 29.6578010317183, 9.69614362561938, 60.8924472928666, 63.972429784536, 29.3747038433526, 9.65499822769931, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.283170684145073, 0.0411584365722654, 2.06196551391123, 0.273893470771082, 0.283170684145073, 0.0411584365722654, 0, 0, 2.06196551391123, 0, 0.283170684145073, 0, 0.215328358194873, 0.0678423260431844, 0.283170684145073, 0, 0, 0, 0, 0, 0.283170684145073, 0, 0, 0, 0, 0, 0, 0.283170684145073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.3747038433526, 0, 0, 0, 0, 0, 0
20.5833333333333, 24.4491300493537, 8.00842587484361, 60.8924472928666, 63.972429784536, 24.2851006658489, 7.98213307800452, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.163998241346406, 0.0262877396800395, 2.06196551391123, 0.273893470771082, 0.163998241346406, 0.0262877396800395, 0, 0, 2.06196551391123, 0, 0.163998241346406, 0, 0.141954891810587, 0.022043349632609, 0.163998241346406, 0, 0, 0, 0, 0, 0.163998241346406, 0, 0, 0, 0, 0, 0, 0.163998241346406, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.2851006658489, 0, 0, 0, 0, 0, 0
20.6, 25.3517395016941, 8.30245378165498, 60.8924472928666, 63.972429784536, 25.1729358502045, 8.27390227701224, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.179081171084682, 0.0285860220984508, 2.06196551391123, 0.273893470771082, 0.179081171084682, 0.0285860220984508, 0, 0, 2.06196551391123, 0, 0.179081171084682, 0, 0.154311113108804, 0.0247700580766308, 0.179081171084682, 0, 0, 0, 0, 0, 0.179081171084682, 0, 0, 0, 0, 0, 0, 0.179081171084682, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.1729358502045, 0, 0, 0, 0, 0, 0
20.6166666666667, 28.1495492704727, 9.21806205800768, 60.8924472928666, 63.972429784536, 27.943068634847, 9.18428461507225, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.206863672546995, 0.0336858649443517, 2.06196551391123, 0.273893470771082, 0.206863672546995, 0.0336858649443517, 0, 0, 2.06196551391123, 0, 0.206863672546995, 0, 0.184849153469731, 0.0220145192029914, 0.206863672546995, 0, 0, 0, 0, 0, 0.206863672546995, 0, 0, 0, 0, 0, 0, 0.206863672546995, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.943068634847, 0, 0, 0, 0, 0, 0
20.6333333333333, 34.6477927616219, 11.3198380035226, 60.8924472928666, 63.972429784536, 34.2549279264262, 11.2590698274174, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.392844448974888, 0.0607699051820469, 2.06196551391123, 0.273893470771082, 0.392844448974888, 0.0607699051820469, 0, 0, 2.06196551391123, 0, 0.392844448974888, 0, 0.312853922082426, 0.0799905271820432, 0.392844448974888, 0, 0, 0, 0, 0, 0.392844448974888, 0, 0, 0, 0, 0, 0, 0.392844448974888, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.2549279264262, 0, 0, 0, 0, 0, 0
20.65, 34.2696922348308, 11.1972289806943, 60.8924472928666, 63.972429784536, 33.8857989132297, 11.1377214265958, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.38386123191965, 0.0594806239125073, 2.06196551391123, 0.273893470771082, 0.38386123191965, 0.0594806239125073, 0, 0, 2.06196551391123, 0, 0.38386123191965, 0, 0.306764355617982, 0.0770968765870045, 0.38386123191965, 0, 0, 0, 0, 0, 0.38386123191965, 0, 0, 0, 0, 0, 0, 0.38386123191965, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.8857989132297, 0, 0, 0, 0, 0, 0
20.6666666666667, 32.1385711301735, 10.4978029881594, 60.8924472928666, 63.972429784536, 31.7682871099865, 10.4418111633398, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.369906872696889, 0.0560463518411866, 2.06196551391123, 0.273893470771082, 0.369906872696889, 0.0560463518411866, 0, 0, 2.06196551391123, 0, 0.369906872696889, 0, 0.282248329212449, 0.087658543743179, 0.369906872696889, 0, 0, 0, 0, 0, 0.369906872696889, 0, 0, 0, 0, 0, 0, 0.369906872696889, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.7682871099865, 0, 0, 0, 0, 0, 0
20.6833333333333, 29.5630109104058, 9.67408125280654, 60.8924472928666, 63.972429784536, 29.305053375481, 9.63209367775873, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.257967036959802, 0.0419789154468675, 2.06196551391123, 0.273893470771082, 0.257967036959802, 0.0419789154468675, 0, 0, 2.06196551391123, 0, 0.257967036959802, 0, 0.222853207406735, 0.0351138297387225, 0.257967036959802, 0, 0, 0, 0, 0, 0.257967036959802, 0, 0, 0, 0, 0, 0, 0.257967036959802, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.305053375481, 0, 0, 0, 0, 0, 0
20.7, 32.1248157049526, 10.5133870011635, 60.8924472928666, 63.972429784536, 31.8535033130796, 10.4696244858201, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.27155163949985, 0.0437124392054568, 2.06196551391123, 0.273893470771082, 0.27155163949985, 0.0437124392054568, 0, 0, 2.06196551391123, 0, 0.27155163949985, 0, 0.233183078587619, 0.0383685610952798, 0.27155163949985, 0, 0, 0, 0, 0, 0.27155163949985, 0, 0, 0, 0, 0, 0, 0.27155163949985, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.8535033130796, 0, 0, 0, 0, 0, 0
20.7166666666667, 31.4644288855006, 10.2977738984172, 60.8924472928666, 63.972429784536, 31.2022073692021, 10.2556949886525, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.262081697385891, 0.0420583008991813, 2.06196551391123, 0.273893470771082, 0.262081697385891, 0.0420583008991813, 0, 0, 2.06196551391123, 0, 0.262081697385891, 0, 0.223513574079296, 0.0385681234830013, 0.262081697385891, 0, 0, 0, 0, 0, 0.262081697385891, 0, 0, 0, 0, 0, 0, 0.262081697385891, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.2022073692021, 0, 0, 0, 0, 0, 0
20.7333333333333, 31.7408026820998, 10.3878355923596, 60.8924472928666, 63.972429784536, 31.4735912814039, 10.3448476392237, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.267301598070582, 0.0430101466123325, 2.06196551391123, 0.273893470771082, 0.267301598070582, 0.0430101466123325, 0, 0, 2.06196551391123, 0, 0.267301598070582, 0, 0.2287633198232, 0.0385382784254133, 0.267301598070582, 0, 0, 0, 0, 0, 0.267301598070582, 0, 0, 0, 0, 0, 0, 0.267301598070582, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.4735912814039, 0, 0, 0, 0, 0, 0
20.75, 31.6643034166808, 10.3636891115864, 60.8924472928666, 63.972429784536, 31.4008310221638, 10.3209358101375, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.263439639363468, 0.0426941309059549, 2.06196551391123, 0.273893470771082, 0.263439639363468, 0.0426941309059549, 0, 0, 2.06196551391123, 0, 0.263439639363468, 0, 0.22789633244371, 0.0355433071000073, 0.263439639363468, 0, 0, 0, 0, 0, 0.263439639363468, 0, 0, 0, 0, 0, 0, 0.263439639363468, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.4008310221638, 0, 0, 0, 0, 0, 0
20.7666666666667, 31.8146369975786, 10.4123996617479, 60.8924472928666, 63.972429784536, 31.5469356138684, 10.3689840173209, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.267720669786532, 0.0434207069858941, 2.06196551391123, 0.273893470771082, 0.267720669786532, 0.0434207069858941, 0, 0, 2.06196551391123, 0, 0.267720669786532, 0, 0.231795944345226, 0.0359247256266508, 0.267720669786532, 0, 0, 0, 0, 0, 0.267720669786532, 0, 0, 0, 0, 0, 0, 0.267720669786532, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.5469356138684, 0, 0, 0, 0, 0, 0
20.7833333333333, 32.2883512554471, 10.5671586640174, 60.8924472928666, 63.972429784536, 32.0136584473275, 10.5223683965704, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.274773605871048, 0.0447925009538379, 2.06196551391123, 0.273893470771082, 0.274773605871048, 0.0447925009538379, 0, 0, 2.06196551391123, 0, 0.274773605871048, 0, 0.239446447091194, 0.0353271589725348, 0.274773605871048, 0, 0, 0, 0, 0, 0.274773605871048, 0, 0, 0, 0, 0, 0, 0.274773605871048, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.0136584473275, 0, 0, 0, 0, 0, 0
20.8, 32.3224951381846, 10.5776642569259, 60.8924472928666, 63.972429784536, 32.0447352532742, 10.5326091155851, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.277745240433811, 0.0450661552186103, 2.06196551391123, 0.273893470771082, 0.277745240433811, 0.0450661552186103, 0, 0, 2.06196551391123, 0, 0.277745240433811, 0, 0.240082656635709, 0.0376625839913385, 0.277745240433811, 0, 0, 0, 0, 0, 0.277745240433811, 0, 0, 0, 0, 0, 0, 0.277745240433811, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.0447352532742, 0, 0, 0, 0, 0, 0
20.8166666666667, 32.9127585592506, 10.770360369176, 60.8924472928666, 63.972429784536, 32.6263510525394, 10.7237287443423, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.286546642222218, 0.0466476207347076, 2.06196551391123, 0.273893470771082, 0.286546642222218, 0.0466476207347076, 0, 0, 2.06196551391123, 0, 0.286546642222218, 0, 0.24928783813033, 0.0372588042901478, 0.286546642222218, 0, 0, 0, 0, 0, 0.286546642222218, 0, 0, 0, 0, 0, 0, 0.286546642222218, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.6263510525394, 0, 0, 0, 0, 0, 0
20.8333333333333, 32.3923314304868, 10.6001385409795, 60.8924472928666, 63.972429784536, 32.1122446751988, 10.5548411692173, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.279922340409795, 0.0452825735692548, 2.06196551391123, 0.273893470771082, 0.279922340409795, 0.0452825735692548, 0, 0, 2.06196551391123, 0, 0.279922340409795, 0, 0.241525582754859, 0.0383967578523394, 0.279922340409795, 0, 0, 0, 0, 0, 0.279922340409795, 0, 0, 0, 0, 0, 0, 0.279922340409795, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.1122446751988, 0, 0, 0, 0, 0, 0
20.85, 34.0702956663085, 11.1387764233736, 60.8924472928666, 63.972429784536, 33.7258307575317, 11.0854008280782, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.34425304934403, 0.0535309730624523, 2.06196551391123, 0.273893470771082, 0.34425304934403, 0.0535309730624523, 0, 0, 2.06196551391123, 0, 0.34425304934403, 0, 0.281091819244366, 0.0631612303473471, 0.34425304934403, 0, 0, 0, 0, 0, 0.34425304934403, 0, 0, 0, 0, 0, 0, 0.34425304934403, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.7258307575317, 0, 0, 0, 0, 0, 0
20.8666666666667, 38.7035161133781, 12.631735297389, 60.8924472928666, 63.972429784536, 38.2009684449558, 12.5559538557763, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.502762428366339, 0.0759549791476458, 2.06196551391123, 0.273893470771082, 0.502762428366339, 0.0759549791476458, 0, 0, 2.06196551391123, 0, 0.502762428366339, 0, 0.392962018336745, 0.109800410352813, 0.502762428366339, 0, 0, 0, 0, 0, 0.502762428366339, 0, 0, 0, 0, 0, 0, 0.502762428366339, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.2009684449558, 0, 0, 0, 0, 0, 0
20.8833333333333, 38.8536271761365, 12.6815535191847, 60.8924472928666, 63.972429784536, 38.3514738549845, 12.605518551412, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.502186051276944, 0.0760426998393519, 2.06196551391123, 0.273893470771082, 0.502186051276944, 0.0760426998393519, 0, 0, 2.06196551391123, 0, 0.502186051276944, 0, 0.393436692835848, 0.108749358763899, 0.502186051276944, 0, 0, 0, 0, 0, 0.502186051276944, 0, 0, 0, 0, 0, 0, 0.502186051276944, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.3514738549845, 0, 0, 0, 0, 0, 0
20.9, 36.5754267580751, 11.951692091204, 60.8924472928666, 63.972429784536, 36.1696034028054, 11.8881216693769, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.405842550723837, 0.0634593187288255, 2.06196551391123, 0.273893470771082, 0.405842550723837, 0.0634593187288255, 0, 0, 2.06196551391123, 0, 0.405842550723837, 0, 0.332004759653738, 0.0738377913191736, 0.405842550723837, 0, 0, 0, 0, 0, 0.405842550723837, 0, 0, 0, 0, 0, 0, 0.405842550723837, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.1696034028054, 0, 0, 0, 0, 0, 0
20.9166666666667, 31.2546853918687, 10.2283523329525, 60.8924472928666, 63.972429784536, 30.9876108712185, 10.1851402632674, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.265846700078072, 0.0425757132091102, 2.06196551391123, 0.273893470771082, 0.265846700078072, 0.0425757132091102, 0, 0, 2.06196551391123, 0, 0.265846700078072, 0, 0.225229137979016, 0.0406175622847157, 0.265846700078072, 0, 0, 0, 0, 0, 0.265846700078072, 0, 0, 0, 0, 0, 0, 0.265846700078072, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.9876108712185, 0, 0, 0, 0, 0, 0
20.9333333333333, 31.4782419799748, 10.3016032715908, 60.8924472928666, 63.972429784536, 31.2112792465235, 10.2586569091749, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.266970124822321, 0.0429320435253548, 2.06196551391123, 0.273893470771082, 0.266970124822321, 0.0429320435253548, 0, 0, 2.06196551391123, 0, 0.266970124822321, 0, 0.227711918042292, 0.0392582069705314, 0.266970124822321, 0, 0, 0, 0, 0, 0.266970124822321, 0, 0, 0, 0, 0, 0, 0.266970124822321, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.2112792465235, 0, 0, 0, 0, 0, 0
20.95, 33.2992152429656, 10.8998260793095, 60.8924472928666, 63.972429784536, 33.0199293437215, 10.8530915291962, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.27937562406842, 0.0464844339319551, 2.06196551391123, 0.273893470771082, 0.27937562406842, 0.0464844339319551, 0, 0, 2.06196551391123, 0, 0.27937562406842, 0, 0.251858664522767, 0.0275169597758949, 0.27937562406842, 0, 0, 0, 0, 0, 0.27937562406842, 0, 0, 0, 0, 0, 0, 0.27937562406842, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.0199293437215, 0, 0, 0, 0, 0, 0
20.9666666666667, 29.6702301794001, 9.71376761448479, 60.8924472928666, 63.972429784536, 29.432343132428, 9.67401919994088, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.237175864196954, 0.0395726697858206, 2.06196551391123, 0.273893470771082, 0.237175864196954, 0.0395726697858206, 0, 0, 2.06196551391123, 0, 0.237175864196954, 0, 0.219500178438012, 0.0176756859687783, 0.237175864196954, 0, 0, 0, 0, 0, 0.237175864196954, 0, 0, 0, 0, 0, 0, 0.237175864196954, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.432343132428, 0, 0, 0, 0, 0, 0
20.9833333333333, 29.7724753932953, 9.74662638284693, 60.8924472928666, 63.972429784536, 29.5311907070575, 9.70643829662589, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.241303536021726, 0.0402174711436357, 2.06196551391123, 0.273893470771082, 0.241303536021726, 0.0402174711436357, 0, 0, 2.06196551391123, 0, 0.241303536021726, 0, 0.222484421482791, 0.0188191147517683, 0.241303536021726, 0, 0, 0, 0, 0, 0.241303536021726, 0, 0, 0, 0, 0, 0, 0.241303536021726, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.5311907070575, 0, 0, 0, 0, 0, 0
21, 28.8680600259902, 9.44936289500887, 60.8924472928666, 63.972429784536, 28.6332392102099, 9.4113022145264, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.234797530287224, 0.0382474207985345, 2.06196551391123, 0.273893470771082, 0.234797530287224, 0.0382474207985345, 0, 0, 2.06196551391123, 0, 0.234797530287224, 0, 0.209106522354241, 0.0256910081171708, 0.234797530287224, 0, 0, 0, 0, 0, 0.234797530287224, 0, 0, 0, 0, 0, 0, 0.234797530287224, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.6332392102099, 0, 0, 0, 0, 0, 0
21.0166666666667, 25.2952240560546, 8.28886817691784, 60.8924472928666, 63.972429784536, 25.1349058905379, 8.26138567568155, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.159497842549244, 0.0269616890571739, 2.06196551391123, 0.273893470771082, 0.159497842549244, 0.0269616890571739, 0, 0, 2.06196551391123, 0, 0.159497842549244, 0, 0.149977673979521, 0.00952016870008449, 0.159497842549244, 0, 0, 0, 0, 0, 0.159497842549244, 0, 0, 0, 0, 0, 0, 0.159497842549244, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.1349058905379, 0, 0, 0, 0, 0, 0
21.0333333333333, 28.6590028617793, 9.3890101492255, 60.8924472928666, 63.972429784536, 28.4660855074459, 9.35632045763488, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.193025453979606, 0.032440702671761, 2.06196551391123, 0.273893470771082, 0.193025453979606, 0.032440702671761, 0, 0, 2.06196551391123, 0, 0.193025453979606, 0, 0.183722039188619, 0.00930341496821548, 0.193025453979606, 0, 0, 0, 0, 0, 0.193025453979606, 0, 0, 0, 0, 0, 0, 0.193025453979606, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.4660855074459, 0, 0, 0, 0, 0, 0
21.05, 33.6719096879481, 11.0223989984839, 60.8924472928666, 63.972429784536, 33.387747381856, 10.9739293939222, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.284929220096009, 0.048182519698368, 2.06196551391123, 0.273893470771082, 0.284929220096009, 0.048182519698368, 0, 0, 2.06196551391123, 0, 0.284929220096009, 0, 0.268640514448863, 0.0162887058911582, 0.284929220096009, 0, 0, 0, 0, 0, 0.284929220096009, 0, 0, 0, 0, 0, 0, 0.284929220096009, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.387747381856, 0, 0, 0, 0, 0, 0
21.0666666666667, 33.5108576402064, 10.9697684599716, 60.8924472928666, 63.972429784536, 33.2286732565688, 10.9217505901603, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.282252987260893, 0.0481548326900041, 2.06196551391123, 0.273893470771082, 0.282252987260893, 0.0481548326900041, 0, 0, 2.06196551391123, 0, 0.282252987260893, 0, 0.268170369364612, 0.0140826181394462, 0.282252987260893, 0, 0, 0, 0, 0, 0.282252987260893, 0, 0, 0, 0, 0, 0, 0.282252987260893, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.2286732565688, 0, 0, 0, 0, 0, 0
21.0833333333333, 34.1499703204355, 11.1783429544812, 60.8924472928666, 63.972429784536, 33.8575543495305, 11.1284324258899, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.292498944232658, 0.0499254829741258, 2.06196551391123, 0.273893470771082, 0.292498944232658, 0.0499254829741258, 0, 0, 2.06196551391123, 0, 0.292498944232658, 0, 0.278189183062297, 0.0143097614232523, 0.292498944232658, 0, 0, 0, 0, 0, 0.292498944232658, 0, 0, 0, 0, 0, 0, 0.292498944232658, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.8575543495305, 0, 0, 0, 0, 0, 0
21.1, 32.2896343107831, 10.5706368048181, 60.8924472928666, 63.972429784536, 32.0253977663497, 10.5263046925994, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.263263555062646, 0.0442057190385683, 2.06196551391123, 0.273893470771082, 0.263263555062646, 0.0442057190385683, 0, 0, 2.06196551391123, 0, 0.263263555062646, 0, 0.244517943794717, 0.0187456115228814, 0.263263555062646, 0, 0, 0, 0, 0, 0.263263555062646, 0, 0, 0, 0, 0, 0, 0.263263555062646, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.0253977663497, 0, 0, 0, 0, 0, 0
21.1166666666667, 32.4114164639866, 10.6106925615038, 60.8924472928666, 63.972429784536, 32.1469056483658, 10.5661744759763, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.264553098410991, 0.0445072883135771, 2.06196551391123, 0.273893470771082, 0.264553098410991, 0.0445072883135771, 0, 0, 2.06196551391123, 0, 0.264553098410991, 0, 0.246296848784223, 0.0182562498818207, 0.264553098410991, 0, 0, 0, 0, 0, 0.264553098410991, 0, 0, 0, 0, 0, 0, 0.264553098410991, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.1469056483658, 0, 0, 0, 0, 0, 0
21.1333333333333, 32.0235941108994, 10.4843535596297, 60.8924472928666, 63.972429784536, 31.7662402293355, 10.4410718729655, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.257311656892968, 0.0431534314197713, 2.06196551391123, 0.273893470771082, 0.257311656892968, 0.0431534314197713, 0, 0, 2.06196551391123, 0, 0.257311656892968, 0, 0.239214897820098, 0.0180967593166209, 0.257311656892968, 0, 0, 0, 0, 0, 0.257311656892968, 0, 0, 0, 0, 0, 0, 0.257311656892968, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.7662402293355, 0, 0, 0, 0, 0, 0
21.15, 31.8240376217222, 10.4189389017207, 60.8924472928666, 63.972429784536, 31.5693810643935, 10.3763618539824, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.25455232573013, 0.0425043427765418, 2.06196551391123, 0.273893470771082, 0.25455232573013, 0.0425043427765418, 0, 0, 2.06196551391123, 0, 0.25455232573013, 0, 0.235234466041777, 0.0193178599299195, 0.25455232573013, 0, 0, 0, 0, 0, 0.25455232573013, 0, 0, 0, 0, 0, 0, 0.25455232573013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.5693810643935, 0, 0, 0, 0, 0, 0
21.1666666666667, 31.8399211575155, 10.4240088177164, 60.8924472928666, 63.972429784536, 31.5849519766327, 10.3814709964785, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.254964968381188, 0.0425455844857102, 2.06196551391123, 0.273893470771082, 0.254964968381188, 0.0425455844857102, 0, 0, 2.06196551391123, 0, 0.254964968381188, 0, 0.235621965968458, 0.0193430026552189, 0.254964968381188, 0, 0, 0, 0, 0, 0.254964968381188, 0, 0, 0, 0, 0, 0, 0.254964968381188, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.5849519766327, 0, 0, 0, 0, 0, 0
21.1833333333333, 32.3997971706054, 10.6064357327742, 60.8924472928666, 63.972429784536, 32.1368893993863, 10.5628789266328, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.26291790962277, 0.0435445627549886, 2.06196551391123, 0.273893470771082, 0.26291790962277, 0.0435445627549886, 0, 0, 2.06196551391123, 0, 0.26291790962277, 0, 0.24223598237117, 0.0206819275033795, 0.26291790962277, 0, 0, 0, 0, 0, 0.26291790962277, 0, 0, 0, 0, 0, 0, 0.26291790962277, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.1368893993863, 0, 0, 0, 0, 0, 0
21.2, 33.8420915193057, 11.077871154216, 60.8924472928666, 63.972429784536, 33.5635866253627, 11.0318010070393, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.278748653884137, 0.0460055417240504, 2.06196551391123, 0.273893470771082, 0.278748653884137, 0.0460055417240504, 0, 0, 2.06196551391123, 0, 0.278748653884137, 0, 0.257478550091252, 0.0212701040522629, 0.278748653884137, 0, 0, 0, 0, 0, 0.278748653884137, 0, 0, 0, 0, 0, 0, 0.278748653884137, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.5635866253627, 0, 0, 0, 0, 0, 0
21.2166666666667, 33.0778142104341, 10.8289050557913, 60.8924472928666, 63.972429784536, 32.813368220013, 10.7852402583189, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.264375261161444, 0.0436930250012035, 2.06196551391123, 0.273893470771082, 0.264375261161444, 0.0436930250012035, 0, 0, 2.06196551391123, 0, 0.264375261161444, 0, 0.24522489345682, 0.0191503679497994, 0.264375261161444, 0, 0, 0, 0, 0, 0.264375261161444, 0, 0, 0, 0, 0, 0, 0.264375261161444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.813368220013, 0, 0, 0, 0, 0, 0
21.2333333333333, 33.4593982932454, 10.9533631783135, 60.8924472928666, 63.972429784536, 33.1894003431873, 10.9088219785848, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.270032664855332, 0.0446018401248167, 2.06196551391123, 0.273893470771082, 0.270032664855332, 0.0446018401248167, 0, 0, 2.06196551391123, 0, 0.270032664855332, 0, 0.25099952840567, 0.019033136702841, 0.270032664855332, 0, 0, 0, 0, 0, 0.270032664855332, 0, 0, 0, 0, 0, 0, 0.270032664855332, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.1894003431873, 0, 0, 0, 0, 0, 0
