"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
21.25, 33.8094633892045, 11.0673510210032, 60.8924472928666, 63.972429784536, 33.5328569430754, 11.0217174093645, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.276652664977363, 0.0455742440836746, 2.06196551391123, 0.273893470771082, 0.276652664977363, 0.0455742440836746, 0, 0, 2.06196551391123, 0, 0.276652664977363, 0, 0.256350823358728, 0.0203018418756205, 0.276652664977363, 0, 0, 0, 0, 0, 0.276652664977363, 0, 0, 0, 0, 0, 0, 0.276652664977363, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.5328569430754, 0, 0, 0, 0, 0, 0
21.2666666666667, 34.4156750329156, 11.2657631402325, 60.8924472928666, 63.972429784536, 34.1330323590841, 11.218970034081, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.282767738910465, 0.0469465125201139, 2.06196551391123, 0.273893470771082, 0.282767738910465, 0.0469465125201139, 0, 0, 2.06196551391123, 0, 0.282767738910465, 0, 0.264657583214521, 0.0181101559623057, 0.282767738910465, 0, 0, 0, 0, 0, 0.282767738910465, 0, 0, 0, 0, 0, 0, 0.282767738910465, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.1330323590841, 0, 0, 0, 0, 0, 0
21.2833333333333, 35.4089871589848, 11.5881276681581, 60.8924472928666, 63.972429784536, 35.1022882830035, 11.5375683944303, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.306621987272048, 0.050389440153786, 2.06196551391123, 0.273893470771082, 0.306621987272048, 0.050389440153786, 0, 0, 2.06196551391123, 0, 0.306621987272048, 0, 0.282732070911408, 0.0238899166529383, 0.306621987272048, 0, 0, 0, 0, 0, 0.306621987272048, 0, 0, 0, 0, 0, 0, 0.306621987272048, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.1022882830035, 0, 0, 0, 0, 0, 0
21.3, 35.7092381303817, 11.6861906325425, 60.8924472928666, 63.972429784536, 35.3996503924485, 11.6352953858447, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.309615332023371, 0.0509230465713218, 2.06196551391123, 0.273893470771082, 0.309615332023371, 0.0509230465713218, 0, 0, 2.06196551391123, 0, 0.309615332023371, 0, 0.285984490305686, 0.0236308420137285, 0.309615332023371, 0, 0, 0, 0, 0, 0.309615332023371, 0, 0, 0, 0, 0, 0, 0.309615332023371, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.3996503924485, 0, 0, 0, 0, 0, 0
21.3166666666667, 40.3710513590713, 13.2001568517985, 60.8924472928666, 63.972429784536, 39.9593511520944, 13.1340035547114, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.411536656142271, 0.0662575009955064, 2.06196551391123, 0.273893470771082, 0.411536656142271, 0.0662575009955064, 0, 0, 2.06196551391123, 0, 0.411536656142271, 0, 0.370570308387376, 0.0409663481751807, 0.411536656142271, 0, 0, 0, 0, 0, 0.411536656142271, 0, 0, 0, 0, 0, 0, 0.411536656142271, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.9593511520944, 0, 0, 0, 0, 0, 0
21.3333333333333, 39.5071218880094, 12.9223640483628, 60.8924472928666, 63.972429784536, 39.1274256347959, 12.8605415334258, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.379946522718866, 0.0619050480078927, 2.06196551391123, 0.273893470771082, 0.379946522718866, 0.0619050480078927, 0, 0, 2.06196551391123, 0, 0.379946522718866, 0, 0.349750426498119, 0.0301960965945132, 0.379946522718866, 0, 0, 0, 0, 0, 0.379946522718866, 0, 0, 0, 0, 0, 0, 0.379946522718866, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.1274256347959, 0, 0, 0, 0, 0, 0
21.35, 38.3752210717189, 12.5506102790572, 60.8924472928666, 63.972429784536, 38.0032987592911, 12.491139449565, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.371347918736521, 0.0593501654206217, 2.06196551391123, 0.273893470771082, 0.371347918736521, 0.0593501654206217, 0, 0, 2.06196551391123, 0, 0.371347918736521, 0, 0.332198289082154, 0.0391496300316251, 0.371347918736521, 0, 0, 0, 0, 0, 0.371347918736521, 0, 0, 0, 0, 0, 0, 0.371347918736521, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.0032987592911, 0, 0, 0, 0, 0, 0
21.3666666666667, 33.3747102203247, 10.9251282943327, 60.8924472928666, 63.972429784536, 33.0986645025485, 10.8789662280295, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.275852735374195, 0.0466209278392979, 2.06196551391123, 0.273893470771082, 0.275852735374195, 0.0466209278392979, 0, 0, 2.06196551391123, 0, 0.275852735374195, 0, 0.258758550892603, 0.017094184755542, 0.275852735374195, 0, 0, 0, 0, 0, 0.275852735374195, 0, 0, 0, 0, 0, 0, 0.275852735374195, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.0986645025485, 0, 0, 0, 0, 0, 0
21.3833333333333, 31.320582523817, 10.2514428595763, 60.8924472928666, 63.972429784536, 31.0628322197479, 10.2098616600669, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.257758336377923, 0.0415998846053282, 2.06196551391123, 0.273893470771082, 0.257758336377923, 0.0415998846053282, 0, 0, 2.06196551391123, 0, 0.257758336377923, 0, 0.22949865384118, 0.0282596827259696, 0.257758336377923, 0, 0, 0, 0, 0, 0.257758336377923, 0, 0, 0, 0, 0, 0, 0.257758336377923, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.0628322197479, 0, 0, 0, 0, 0, 0
21.4, 31.7106871197738, 10.378949356208, 60.8924472928666, 63.972429784536, 31.4493783871015, 10.3369858233824, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.261178287897411, 0.041977094701492, 2.06196551391123, 0.273893470771082, 0.261178287897411, 0.041977094701492, 0, 0, 2.06196551391123, 0, 0.261178287897411, 0, 0.231228218650125, 0.0299500694481579, 0.261178287897411, 0, 0, 0, 0, 0, 0.261178287897411, 0, 0, 0, 0, 0, 0, 0.261178287897411, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.4493783871015, 0, 0, 0, 0, 0, 0
21.4166666666667, 31.0208459597713, 10.1562794559421, 60.8924472928666, 63.972429784536, 30.7841342841169, 10.1181560365963, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.236532984936183, 0.0379151167590429, 2.06196551391123, 0.273893470771082, 0.236532984936183, 0.0379151167590429, 0, 0, 2.06196551391123, 0, 0.236532984936183, 0, 0.21325090465501, 0.0232820804605963, 0.236532984936183, 0, 0, 0, 0, 0, 0.236532984936183, 0, 0, 0, 0, 0, 0, 0.236532984936183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.7841342841169, 0, 0, 0, 0, 0, 0
21.4333333333333, 29.4502100899465, 9.64666334535757, 60.8924472928666, 63.972429784536, 29.2509051974224, 9.61431370930546, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.19927837400509, 0.0323366776678205, 2.06196551391123, 0.273893470771082, 0.19927837400509, 0.0323366776678205, 0, 0, 2.06196551391123, 0, 0.19927837400509, 0, 0.182937642981654, 0.0163407312070043, 0.19927837400509, 0, 0, 0, 0, 0, 0.19927837400509, 0, 0, 0, 0, 0, 0, 0.19927837400509, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.2509051974224, 0, 0, 0, 0, 0, 0
21.45, 29.7543867646591, 9.74638811751015, 60.8924472928666, 63.972429784536, 29.552534320289, 9.71344896199504, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.20187839646245, 0.0328926179983009, 2.06196551391123, 0.273893470771082, 0.20187839646245, 0.0328926179983009, 0, 0, 2.06196551391123, 0, 0.20187839646245, 0, 0.186262437043595, 0.0156159596076881, 0.20187839646245, 0, 0, 0, 0, 0, 0.20187839646245, 0, 0, 0, 0, 0, 0, 0.20187839646245, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.552534320289, 0, 0, 0, 0, 0, 0
21.4666666666667, 29.4136283722789, 9.63561459767267, 60.8924472928666, 63.972429784536, 29.2181698952068, 9.60353106940074, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.195487631007812, 0.0320601290934633, 2.06196551391123, 0.273893470771082, 0.195487631007812, 0.0320601290934633, 0, 0, 2.06196551391123, 0, 0.195487631007812, 0, 0.181971514649699, 0.01351611653921, 0.195487631007812, 0, 0, 0, 0, 0, 0.195487631007812, 0, 0, 0, 0, 0, 0, 0.195487631007812, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.2181698952068, 0, 0, 0, 0, 0, 0
21.4833333333333, 29.8828064545251, 9.78919227560487, 60.8924472928666, 63.972429784536, 29.6824869893334, 9.75613327781764, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.200473453466717, 0.0330613135270399, 2.06196551391123, 0.273893470771082, 0.200473453466717, 0.0330613135270399, 0, 0, 2.06196551391123, 0, 0.200473453466717, 0, 0.187742293859575, 0.0127311597914841, 0.200473453466717, 0, 0, 0, 0, 0, 0.200473453466717, 0, 0, 0, 0, 0, 0, 0.200473453466717, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.6824869893334, 0, 0, 0, 0, 0, 0
21.5, 29.5921692709436, 9.69336756579287, 60.8924472928666, 63.972429784536, 29.3913511993372, 9.6604849249199, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.200803310407993, 0.0329717963404982, 2.06196551391123, 0.273893470771082, 0.200803310407993, 0.0329717963404982, 0, 0, 2.06196551391123, 0, 0.200803310407993, 0, 0.186265750169865, 0.0145375604199146, 0.200803310407993, 0, 0, 0, 0, 0, 0.200803310407993, 0, 0, 0, 0, 0, 0, 0.200803310407993, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.3913511993372, 0, 0, 0, 0, 0, 0
21.5166666666667, 29.5711274043088, 9.68573475285426, 60.8924472928666, 63.972429784536, 29.3637709706729, 9.65140059274701, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.207373166741562, 0.0343319961772537, 2.06196551391123, 0.273893470771082, 0.207373166741562, 0.0343319961772537, 0, 0, 2.06196551391123, 0, 0.207373166741562, 0, 0.19476285006594, 0.012610316829978, 0.207373166741562, 0, 0, 0, 0, 0, 0.207373166741562, 0, 0, 0, 0, 0, 0, 0.207373166741562, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.3637709706729, 0, 0, 0, 0, 0, 0
21.5333333333333, 31.5776428305487, 10.3364160254796, 60.8924472928666, 63.972429784536, 31.3209434364202, 10.2946333959922, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.257338894258216, 0.0417942400433023, 2.06196551391123, 0.273893470771082, 0.257338894258216, 0.0417942400433023, 0, 0, 2.06196551391123, 0, 0.257338894258216, 0, 0.231923229594955, 0.0254156648146887, 0.257338894258216, 0, 0, 0, 0, 0, 0.257338894258216, 0, 0, 0, 0, 0, 0, 0.257338894258216, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.3209434364202, 0, 0, 0, 0, 0, 0
21.55, 34.0573572141967, 11.1449850379759, 60.8924472928666, 63.972429784536, 33.7696084767471, 11.0995137516445, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.288042226667726, 0.0454566669505531, 2.06196551391123, 0.273893470771082, 0.288042226667726, 0.0454566669505531, 0, 0, 2.06196551391123, 0, 0.288042226667726, 0, 0.250039017545001, 0.038003209269724, 0.288042226667726, 0, 0, 0, 0, 0, 0.288042226667726, 0, 0, 0, 0, 0, 0, 0.288042226667726, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.7696084767471, 0, 0, 0, 0, 0, 0
21.5666666666667, 32.3033605448328, 10.5777126196608, 60.8924472928666, 63.972429784536, 32.0625088822817, 10.5385016573941, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.240135496264671, 0.039101336086734, 2.06196551391123, 0.273893470771082, 0.240135496264671, 0.039101336086734, 0, 0, 2.06196551391123, 0, 0.240135496264671, 0, 0.217876967812853, 0.0222585286002863, 0.240135496264671, 0, 0, 0, 0, 0, 0.240135496264671, 0, 0, 0, 0, 0, 0, 0.240135496264671, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.0625088822817, 0, 0, 0, 0, 0, 0
21.5833333333333, 34.5384583630527, 11.308924539015, 60.8924472928666, 63.972429784536, 34.2732680019719, 11.2649593569538, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.265246732811397, 0.0437861341514002, 2.06196551391123, 0.273893470771082, 0.265246732811397, 0.0437861341514002, 0, 0, 2.06196551391123, 0, 0.265246732811397, 0, 0.247669436331405, 0.0175772966636087, 0.265246732811397, 0, 0, 0, 0, 0, 0.265246732811397, 0, 0, 0, 0, 0, 0, 0.265246732811397, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.2732680019719, 0, 0, 0, 0, 0, 0
21.6, 32.033672249307, 10.4889115444112, 60.8924472928666, 63.972429784536, 31.7860282370916, 10.4476447615846, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.247414955404085, 0.0413829444348264, 2.06196551391123, 0.273893470771082, 0.247414955404085, 0.0413829444348264, 0, 0, 2.06196551391123, 0, 0.247414955404085, 0, 0.23329823248563, 0.0141167230978462, 0.247414955404085, 0, 0, 0, 0, 0, 0.247414955404085, 0, 0, 0, 0, 0, 0, 0.247414955404085, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.7860282370916, 0, 0, 0, 0, 0, 0
21.6166666666667, 32.2648010700649, 10.5648386923832, 60.8924472928666, 63.972429784536, 32.0158526529093, 10.5230936168241, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.248940607371756, 0.0417273181863093, 2.06196551391123, 0.273893470771082, 0.248940607371756, 0.0417273181863093, 0, 0, 2.06196551391123, 0, 0.248940607371756, 0, 0.235668304924561, 0.0132723026308993, 0.248940607371756, 0, 0, 0, 0, 0, 0.248940607371756, 0, 0, 0, 0, 0, 0, 0.248940607371756, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.0158526529093, 0, 0, 0, 0, 0, 0
21.6333333333333, 27.9228226834947, 9.14863937223543, 60.8924472928666, 63.972429784536, 27.7421354239808, 9.11840620654975, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.180659513999968, 0.0302368835548458, 2.06196551391123, 0.273893470771082, 0.180659513999968, 0.0302368835548458, 0, 0, 2.06196551391123, 0, 0.180659513999968, 0, 0.170758809527935, 0.00990070462488629, 0.180659513999968, 0, 0, 0, 0, 0, 0.180659513999968, 0, 0, 0, 0, 0, 0, 0.180659513999968, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.7421354239808, 0, 0, 0, 0, 0, 0
21.65, 27.4754038735072, 9.00254475234889, 60.8924472928666, 63.972429784536, 27.3007936093419, 8.97336022114463, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.174439863009867, 0.0291514868084315, 2.06196551391123, 0.273893470771082, 0.174439863009867, 0.0291514868084315, 0, 0, 2.06196551391123, 0, 0.174439863009867, 0, 0.164534142961857, 0.00990572019840408, 0.174439863009867, 0, 0, 0, 0, 0, 0.174439863009867, 0, 0, 0, 0, 0, 0, 0.174439863009867, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.3007936093419, 0, 0, 0, 0, 0, 0
21.6666666666667, 28.3793314593948, 9.29810651131529, 60.8924472928666, 63.972429784536, 28.1951876191589, 9.26728915348387, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.184298450792482, 0.030815828635513, 2.06196551391123, 0.273893470771082, 0.184298450792482, 0.030815828635513, 0, 0, 2.06196551391123, 0, 0.184298450792482, 0, 0.174460660259426, 0.00983779069117741, 0.184298450792482, 0, 0, 0, 0, 0, 0.184298450792482, 0, 0, 0, 0, 0, 0, 0.184298450792482, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.1951876191589, 0, 0, 0, 0, 0, 0
21.6833333333333, 33.3061318266029, 10.8923873896172, 60.8924472928666, 63.972429784536, 32.9898222639604, 10.8432205862323, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.316887474751777, 0.0495669580324749, 2.06196551391123, 0.273893470771082, 0.316887474751777, 0.0495669580324749, 0, 0, 2.06196551391123, 0, 0.316887474751777, 0, 0.273056122706816, 0.0438313522832772, 0.316887474751777, 0, 0, 0, 0, 0, 0.316887474751777, 0, 0, 0, 0, 0, 0, 0.316887474751777, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.9898222639604, 0, 0, 0, 0, 0, 0
21.7, 32.4070384967421, 10.5989431909135, 60.8924472928666, 63.972429784536, 32.0992139793731, 10.5505760050881, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.307569411083195, 0.0483017780351246, 2.06196551391123, 0.273893470771082, 0.307569411083195, 0.0483017780351246, 0, 0, 2.06196551391123, 0, 0.307569411083195, 0, 0.265089488432058, 0.0424799228966701, 0.307569411083195, 0, 0, 0, 0, 0, 0.307569411083195, 0, 0, 0, 0, 0, 0, 0.307569411083195, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.0992139793731, 0, 0, 0, 0, 0, 0
21.7166666666667, 34.5426190051095, 11.2914475417399, 60.8924472928666, 63.972429784536, 34.187051646876, 11.2368447497887, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.355533894090273, 0.0546869723570378, 2.06196551391123, 0.273893470771082, 0.355533894090273, 0.0546869723570378, 0, 0, 2.06196551391123, 0, 0.355533894090273, 0, 0.298832438191533, 0.0567014561912606, 0.355533894090273, 0, 0, 0, 0, 0, 0.355533894090273, 0, 0, 0, 0, 0, 0, 0.355533894090273, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.187051646876, 0, 0, 0, 0, 0, 0
21.7333333333333, 31.9636654246875, 10.4480137062291, 60.8924472928666, 63.972429784536, 31.6412279396824, 10.3999776870482, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.322411884832721, 0.04802177387816, 2.06196551391123, 0.273893470771082, 0.322411884832721, 0.04802177387816, 0, 0, 2.06196551391123, 0, 0.322411884832721, 0, 0.256974388908498, 0.065437496211816, 0.322411884832721, 0, 0, 0, 0, 0, 0.322411884832721, 0, 0, 0, 0, 0, 0, 0.322411884832721, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.6412279396824, 0, 0, 0, 0, 0, 0
21.75, 35.4988359854267, 11.6029388682662, 60.8924472928666, 63.972429784536, 35.120793536132, 11.5437796558637, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.37814397108343, 0.0586128070888416, 2.06196551391123, 0.273893470771082, 0.37814397108343, 0.0586128070888416, 0, 0, 2.06196551391123, 0, 0.37814397108343, 0, 0.316018162531937, 0.0621258089288546, 0.37814397108343, 0, 0, 0, 0, 0, 0.37814397108343, 0, 0, 0, 0, 0, 0, 0.37814397108343, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.120793536132, 0, 0, 0, 0, 0, 0
21.7666666666667, 33.6787277081191, 11.0115057550809, 60.8924472928666, 63.972429784536, 33.3377296110881, 10.9575731887519, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.341034309691002, 0.0538633885167695, 2.06196551391123, 0.273893470771082, 0.341034309691002, 0.0538633885167695, 0, 0, 2.06196551391123, 0, 0.341034309691002, 0, 0.290463172099717, 0.0505711379308832, 0.341034309691002, 0, 0, 0, 0, 0, 0.341034309691002, 0, 0, 0, 0, 0, 0, 0.341034309691002, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.3377296110881, 0, 0, 0, 0, 0, 0
21.7833333333333, 34.3641520405575, 11.2349165268508, 60.8924472928666, 63.972429784536, 34.0127785555707, 11.1794380500796, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.351465559617633, 0.0555192748559034, 2.06196551391123, 0.273893470771082, 0.351465559617633, 0.0555192748559034, 0, 0, 2.06196551391123, 0, 0.351465559617633, 0, 0.299794970811105, 0.0516705891547136, 0.351465559617633, 0, 0, 0, 0, 0, 0.351465559617633, 0, 0, 0, 0, 0, 0, 0.351465559617633, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.0127785555707, 0, 0, 0, 0, 0, 0
21.8, 34.3194156460596, 11.2214436555481, 60.8924472928666, 63.972429784536, 33.9725631208206, 11.1662376640664, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.34695577679835, 0.0552025242830001, 2.06196551391123, 0.273893470771082, 0.34695577679835, 0.0552025242830001, 0, 0, 2.06196551391123, 0, 0.34695577679835, 0, 0.299505772671629, 0.0474500044716034, 0.34695577679835, 0, 0, 0, 0, 0, 0.34695577679835, 0, 0, 0, 0, 0, 0, 0.34695577679835, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 33.9725631208206, 0, 0, 0, 0, 0, 0
21.8166666666667, 36.7629089323297, 12.0133771865217, 60.8924472928666, 63.972429784536, 36.3605121166139, 11.9511073465005, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.402411408865154, 0.0624610844010729, 2.06196551391123, 0.273893470771082, 0.402411408865154, 0.0624610844010729, 0, 0, 2.06196551391123, 0, 0.402411408865154, 0, 0.339901695017291, 0.0625097142436012, 0.402411408865154, 0, 0, 0, 0, 0, 0.402411408865154, 0, 0, 0, 0, 0, 0, 0.402411408865154, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.3605121166139, 0, 0, 0, 0, 0, 0
21.8333333333333, 36.797610774913, 12.0278696306526, 60.8924472928666, 63.972429784536, 36.4080207047609, 11.9667016629512, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.389736025911325, 0.061140843724066, 2.06196551391123, 0.273893470771082, 0.389736025911325, 0.061140843724066, 0, 0, 2.06196551391123, 0, 0.389736025911325, 0, 0.335173509879175, 0.054562516416003, 0.389736025911325, 0, 0, 0, 0, 0, 0.389736025911325, 0, 0, 0, 0, 0, 0, 0.389736025911325, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.4080207047609, 0, 0, 0, 0, 0, 0
21.85, 35.14357939753, 11.4885442064957, 60.8924472928666, 63.972429784536, 34.7828303096628, 11.4326326892167, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.360329494521975, 0.0558181450061381, 2.06196551391123, 0.273893470771082, 0.360329494521975, 0.0558181450061381, 0, 0, 2.06196551391123, 0, 0.360329494521975, 0, 0.304534082472695, 0.0557954124081272, 0.360329494521975, 0, 0, 0, 0, 0, 0.360329494521975, 0, 0, 0, 0, 0, 0, 0.360329494521975, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.7828303096628, 0, 0, 0, 0, 0, 0
21.8666666666667, 35.5243046682274, 11.6062169799696, 60.8924472928666, 63.972429784536, 35.1211829381782, 11.5438567811204, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.402757815273248, 0.062434304249042, 2.06196551391123, 0.273893470771082, 0.402757815273248, 0.062434304249042, 0, 0, 2.06196551391123, 0, 0.402757815273248, 0, 0.328777078063961, 0.0739807376097547, 0.402757815273248, 0, 0, 0, 0, 0, 0.402757815273248, 0, 0, 0, 0, 0, 0, 0.402757815273248, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.1211829381782, 0, 0, 0, 0, 0, 0
21.8833333333333, 35.9343298233341, 11.7388632122578, 60.8924472928666, 63.972429784536, 35.5187193416752, 11.6744680353574, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.415569956397876, 0.0643658304029713, 2.06196551391123, 0.273893470771082, 0.415569956397876, 0.0643658304029713, 0, 0, 2.06196551391123, 0, 0.415569956397876, 0, 0.33780156458573, 0.0777683922278079, 0.415569956397876, 0, 0, 0, 0, 0, 0.415569956397876, 0, 0, 0, 0, 0, 0, 0.415569956397876, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.5187193416752, 0, 0, 0, 0, 0, 0
21.9, 35.0660993935514, 11.4569613706625, 60.8924472928666, 63.972429784536, 34.669630423936, 11.3953220872215, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.396486075637017, 0.0616871014382783, 2.06196551391123, 0.273893470771082, 0.396486075637017, 0.0616871014382783, 0, 0, 2.06196551391123, 0, 0.396486075637017, 0, 0.323467187547042, 0.0730188884827039, 0.396486075637017, 0, 0, 0, 0, 0, 0.396486075637017, 0, 0, 0, 0, 0, 0, 0.396486075637017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.669630423936, 0, 0, 0, 0, 0, 0
21.9166666666667, 35.8758034297803, 11.7227249064203, 60.8924472928666, 63.972429784536, 35.4742566575046, 11.6597675791529, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.401748131285509, 0.0629999928222361, 2.06196551391123, 0.273893470771082, 0.401748131285509, 0.0629999928222361, 0, 0, 2.06196551391123, 0, 0.401748131285509, 0, 0.332328793673658, 0.0694193380078462, 0.401748131285509, 0, 0, 0, 0, 0, 0.401748131285509, 0, 0, 0, 0, 0, 0, 0.401748131285509, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.4742566575046, 0, 0, 0, 0, 0, 0
21.9333333333333, 39.305241307946, 12.8313951734148, 60.8924472928666, 63.972429784536, 38.810625284764, 12.7564918251341, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.494368687034534, 0.0750077617399961, 2.06196551391123, 0.273893470771082, 0.494368687034534, 0.0750077617399961, 0, 0, 2.06196551391123, 0, 0.494368687034534, 0, 0.392399419007853, 0.101969268504688, 0.494368687034534, 0, 0, 0, 0, 0, 0.494368687034534, 0, 0, 0, 0, 0, 0, 0.494368687034534, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.810625284764, 0, 0, 0, 0, 0, 0
21.95, 39.4989797295171, 12.8929646533817, 60.8924472928666, 63.972429784536, 38.9929925875172, 12.8163949941824, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.505931909833583, 0.0765747322857003, 2.06196551391123, 0.273893470771082, 0.505931909833583, 0.0765747322857003, 0, 0, 2.06196551391123, 0, 0.505931909833583, 0, 0.399058291980169, 0.106873618341958, 0.505931909833583, 0, 0, 0, 0, 0, 0.505931909833583, 0, 0, 0, 0, 0, 0, 0.505931909833583, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 38.9929925875172, 0, 0, 0, 0, 0, 0
21.9666666666667, 42.023154211924, 13.720439507863, 60.8924472928666, 63.972429784536, 41.4870787724143, 13.6358540820854, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.536978616651577, 0.084881795841099, 2.06196551391123, 0.273893470771082, 0.536978616651577, 0.084881795841099, 0, 0, 2.06196551391123, 0, 0.536978616651577, 0, 0.452388169278757, 0.0845904478628379, 0.536978616651577, 0, 0, 0, 0, 0, 0.536978616651577, 0, 0, 0, 0, 0, 0, 0.536978616651577, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 41.4870787724143, 0, 0, 0, 0, 0, 0
21.9833333333333, 45.7571471781712, 14.9402118318076, 60.8924472928666, 63.972429784536, 45.1583088259963, 14.84257532172, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.599668410684276, 0.097874489290529, 2.06196551391123, 0.273893470771082, 0.599668410684276, 0.097874489290529, 0, 0, 2.06196551391123, 0, 0.599668410684276, 0, 0.529794786170538, 0.0698736250113006, 0.599668410684276, 0, 0, 0, 0, 0, 0.599668410684276, 0, 0, 0, 0, 0, 0, 0.599668410684276, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 45.1583088259963, 0, 0, 0, 0, 0, 0
22, 45.8774186952353, 14.981179586945, 60.8924472928666, 63.972429784536, 45.2793603667491, 14.8825587817042, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.5982048018816, 0.0986336166393022, 2.06196551391123, 0.273893470771082, 0.5982048018816, 0.0986336166393022, 0, 0, 2.06196551391123, 0, 0.5982048018816, 0, 0.534445244662148, 0.0637595577096905, 0.5982048018816, 0, 0, 0, 0, 0, 0.5982048018816, 0, 0, 0, 0, 0, 0, 0.5982048018816, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 45.2793603667491, 0, 0, 0, 0, 0, 0
22.0166666666667, 34.9732883812711, 11.4359182387278, 60.8924472928666, 63.972429784536, 34.6228490544389, 11.3799766205381, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.35042818085685, 0.0559367217510738, 2.06196551391123, 0.273893470771082, 0.35042818085685, 0.0559367217510738, 0, 0, 2.06196551391123, 0, 0.35042818085685, 0, 0.298041838216003, 0.052386342895316, 0.35042818085685, 0, 0, 0, 0, 0, 0.35042818085685, 0, 0, 0, 0, 0, 0, 0.35042818085685, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 34.6228490544389, 0, 0, 0, 0, 0, 0
22.0333333333333, 38.2305463503437, 12.4896583131018, 60.8924472928666, 63.972429784536, 37.7918864586446, 12.4217550031161, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.438510704314381, 0.0679709085438043, 2.06196551391123, 0.273893470771082, 0.438510704314381, 0.0679709085438043, 0, 0, 2.06196551391123, 0, 0.438510704314381, 0, 0.355949407132538, 0.0825612975134838, 0.438510704314381, 0, 0, 0, 0, 0, 0.438510704314381, 0, 0, 0, 0, 0, 0, 0.438510704314381, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.7918864586446, 0, 0, 0, 0, 0, 0
22.05, 38.1936268530177, 12.4776210430311, 60.8924472928666, 63.972429784536, 37.7564875620343, 12.4099602169243, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.43712269942439, 0.0676617393052816, 2.06196551391123, 0.273893470771082, 0.43712269942439, 0.0676617393052816, 0, 0, 2.06196551391123, 0, 0.43712269942439, 0, 0.35421668860611, 0.0829060111481762, 0.43712269942439, 0, 0, 0, 0, 0, 0.43712269942439, 0, 0, 0, 0, 0, 0, 0.43712269942439, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.7564875620343, 0, 0, 0, 0, 0, 0
22.0666666666667, 40.6846244301606, 13.2853433831293, 60.8924472928666, 63.972429784536, 40.1780195331888, 13.2057077238519, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.507068917132785, 0.079823883629631, 2.06196551391123, 0.273893470771082, 0.507068917132785, 0.079823883629631, 0, 0, 2.06196551391123, 0, 0.507068917132785, 0, 0.416599733784007, 0.0904691836767565, 0.507068917132785, 0, 0, 0, 0, 0, 0.507068917132785, 0, 0, 0, 0, 0, 0, 0.507068917132785, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 40.1780195331888, 0, 0, 0, 0, 0, 0
22.0833333333333, 38.2834125624593, 12.5100149902927, 60.8924472928666, 63.972429784536, 37.84920036377, 12.4402703704779, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.434156280672185, 0.0696736287207228, 2.06196551391123, 0.273893470771082, 0.434156280672185, 0.0696736287207228, 0, 0, 2.06196551391123, 0, 0.434156280672185, 0, 0.367578925664565, 0.0665773552692101, 0.434156280672185, 0, 0, 0, 0, 0, 0.434156280672185, 0, 0, 0, 0, 0, 0, 0.434156280672185, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.84920036377, 0, 0, 0, 0, 0, 0
22.1, 39.7986289202492, 13.0032643231376, 60.8924472928666, 63.972429784536, 39.3374206171336, 12.9296518626182, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.461225251120069, 0.0736268083950655, 2.06196551391123, 0.273893470771082, 0.461225251120069, 0.0736268083950655, 0, 0, 2.06196551391123, 0, 0.461225251120069, 0, 0.392245778237324, 0.0689794731816238, 0.461225251120069, 0, 0, 0, 0, 0, 0.461225251120069, 0, 0, 0, 0, 0, 0, 0.461225251120069, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.3374206171336, 0, 0, 0, 0, 0, 0
22.1166666666667, 42.1165312075215, 13.7563967868157, 60.8924472928666, 63.972429784536, 41.6088042243317, 13.6760859212664, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.507963536288962, 0.0803672146324987, 2.06196551391123, 0.273893470771082, 0.507963536288962, 0.0803672146324987, 0, 0, 2.06196551391123, 0, 0.507963536288962, 0, 0.431374164353317, 0.0765893722406008, 0.507963536288962, 0, 0, 0, 0, 0, 0.507963536288962, 0, 0, 0, 0, 0, 0, 0.507963536288962, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 41.6088042243317, 0, 0, 0, 0, 0, 0
22.1333333333333, 42.3556140472842, 13.8342841760934, 60.8924472928666, 63.972429784536, 41.8421352729653, 13.7528343310705, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.513524978094304, 0.0814559324197353, 2.06196551391123, 0.273893470771082, 0.513524978094304, 0.0814559324197353, 0, 0, 2.06196551391123, 0, 0.513524978094304, 0, 0.437172990397084, 0.0763519880062957, 0.513524978094304, 0, 0, 0, 0, 0, 0.513524978094304, 0, 0, 0, 0, 0, 0, 0.513524978094304, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 41.8421352729653, 0, 0, 0, 0, 0, 0
22.15, 39.9487688116472, 13.0520101593694, 60.8924472928666, 63.972429784536, 39.4841307594607, 12.9777221529514, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.464461019891089, 0.074216057445664, 2.06196551391123, 0.273893470771082, 0.464461019891089, 0.074216057445664, 0, 0, 2.06196551391123, 0, 0.464461019891089, 0, 0.396368960874488, 0.0680920592787489, 0.464461019891089, 0, 0, 0, 0, 0, 0.464461019891089, 0, 0, 0, 0, 0, 0, 0.464461019891089, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 39.4841307594607, 0, 0, 0, 0, 0, 0
22.1666666666667, 37.7684723854391, 12.3445055167499, 60.8924472928666, 63.972429784536, 37.3502624735392, 12.2765256045788, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.417874421604541, 0.0679281009134239, 2.06196551391123, 0.273893470771082, 0.417874421604541, 0.0679281009134239, 0, 0, 2.06196551391123, 0, 0.417874421604541, 0, 0.361808229883448, 0.056066191984391, 0.417874421604541, 0, 0, 0, 0, 0, 0.417874421604541, 0, 0, 0, 0, 0, 0, 0.417874421604541, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 37.3502624735392, 0, 0, 0, 0, 0, 0
22.1833333333333, 36.5385543308006, 11.9461368468003, 60.8924472928666, 63.972429784536, 36.1529900351485, 11.8828593746396, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.385381176047642, 0.0631916337645262, 2.06196551391123, 0.273893470771082, 0.385381176047642, 0.0631916337645262, 0, 0, 2.06196551391123, 0, 0.385381176047642, 0, 0.337669725988212, 0.047711450300223, 0.385381176047642, 0, 0, 0, 0, 0, 0.385381176047642, 0, 0, 0, 0, 0, 0, 0.385381176047642, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.1529900351485, 0, 0, 0, 0, 0, 0
22.2, 30.7189016013493, 10.0486207194483, 60.8924472928666, 63.972429784536, 30.4346660886236, 10.0033829078984, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.28422027820349, 0.0452177733767515, 2.06196551391123, 0.273893470771082, 0.28422027820349, 0.0452177733767515, 0, 0, 2.06196551391123, 0, 0.28422027820349, 0, 0.238351307467696, 0.0458689708584678, 0.28422027820349, 0, 0, 0, 0, 0, 0.28422027820349, 0, 0, 0, 0, 0, 0, 0.28422027820349, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.4346660886236, 0, 0, 0, 0, 0, 0
22.2166666666667, 30.864272186478, 10.0968823762054, 60.8924472928666, 63.972429784536, 30.5839585930532, 10.0524830165881, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.280301267647701, 0.0443976548335407, 2.06196551391123, 0.273893470771082, 0.280301267647701, 0.0443976548335407, 0, 0, 2.06196551391123, 0, 0.280301267647701, 0, 0.233869365842608, 0.0464319019240905, 0.280301267647701, 0, 0, 0, 0, 0, 0.280301267647701, 0, 0, 0, 0, 0, 0, 0.280301267647701, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.5839585930532, 0, 0, 0, 0, 0, 0
22.2333333333333, 32.6898492974964, 10.6940596230856, 60.8924472928666, 63.972429784536, 32.3885909290027, 10.6453879416924, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.30107278210415, 0.0484856878781614, 2.06196551391123, 0.273893470771082, 0.30107278210415, 0.0484856878781614, 0, 0, 2.06196551391123, 0, 0.30107278210415, 0, 0.260104788285639, 0.0409679939763897, 0.30107278210415, 0, 0, 0, 0, 0, 0.30107278210415, 0, 0, 0, 0, 0, 0, 0.30107278210415, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.3885909290027, 0, 0, 0, 0, 0, 0
22.25, 32.9779333302597, 10.7875596896664, 60.8924472928666, 63.972429784536, 32.669427038855, 10.737927758581, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.308594272782479, 0.0496364943713631, 2.06196551391123, 0.273893470771082, 0.308594272782479, 0.0496364943713631, 0, 0, 2.06196551391123, 0, 0.308594272782479, 0, 0.265880299828585, 0.0427139731135122, 0.308594272782479, 0, 0, 0, 0, 0, 0.308594272782479, 0, 0, 0, 0, 0, 0, 0.308594272782479, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.669427038855, 0, 0, 0, 0, 0, 0
22.2666666666667, 32.0928886760656, 10.4997472809411, 60.8924472928666, 63.972429784536, 31.8019366057546, 10.4527910763457, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.290812428845433, 0.0469691794011462, 2.06196551391123, 0.273893470771082, 0.290812428845433, 0.0469691794011462, 0, 0, 2.06196551391123, 0, 0.290812428845433, 0, 0.252589703987277, 0.0382227250122599, 0.290812428845433, 0, 0, 0, 0, 0, 0.290812428845433, 0, 0, 0, 0, 0, 0, 0.290812428845433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.8019366057546, 0, 0, 0, 0, 0, 0
22.2833333333333, 29.5967333372392, 9.6859821769019, 60.8924472928666, 63.972429784536, 29.3465879922658, 9.64600737061236, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.249938038586161, 0.0401544082495716, 2.06196551391123, 0.273893470771082, 0.249938038586161, 0.0401544082495716, 0, 0, 2.06196551391123, 0, 0.249938038586161, 0, 0.213981960830651, 0.0359560778728873, 0.249938038586161, 0, 0, 0, 0, 0, 0.249938038586161, 0, 0, 0, 0, 0, 0, 0.249938038586161, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.3465879922658, 0, 0, 0, 0, 0, 0
22.3, 32.0639429327639, 10.4929017506938, 60.8924472928666, 63.972429784536, 31.7936250211941, 10.4500227812927, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.270514349280782, 0.0428456637134105, 2.06196551391123, 0.273893470771082, 0.270514349280782, 0.0428456637134105, 0, 0, 2.06196551391123, 0, 0.270514349280782, 0, 0.229584355428885, 0.0409299939748935, 0.270514349280782, 0, 0, 0, 0, 0, 0.270514349280782, 0, 0, 0, 0, 0, 0, 0.270514349280782, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.7936250211941, 0, 0, 0, 0, 0, 0
22.3166666666667, 29.1586006299477, 9.55151820539777, 60.8924472928666, 63.972429784536, 28.9595757918501, 9.51855266478782, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.198999142010449, 0.0329647110700641, 2.06196551391123, 0.273893470771082, 0.198999142010449, 0.0329647110700641, 0, 0, 2.06196551391123, 0, 0.198999142010449, 0, 0.180577726964402, 0.0184214151706381, 0.198999142010449, 0, 0, 0, 0, 0, 0.198999142010449, 0, 0, 0, 0, 0, 0, 0.198999142010449, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.9595757918501, 0, 0, 0, 0, 0, 0
22.3333333333333, 26.547530853246, 8.70211157945688, 60.8924472928666, 63.972429784536, 26.4013472312419, 8.67770705053391, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.146151791924632, 0.0244013244298999, 2.06196551391123, 0.273893470771082, 0.146151791924632, 0.0244013244298999, 0, 0, 2.06196551391123, 0, 0.146151791924632, 0, 0.137794420005054, 0.00835737203980456, 0.146151791924632, 0, 0, 0, 0, 0, 0.146151791924632, 0, 0, 0, 0, 0, 0, 0.146151791924632, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.4013472312419, 0, 0, 0, 0, 0, 0
22.35, 24.2812084811104, 7.96100717594002, 60.8924472928666, 63.972429784536, 24.1593183341257, 7.94078435713375, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.121557948815504, 0.0199959156454479, 2.06196551391123, 0.273893470771082, 0.121557948815504, 0.0199959156454479, 0, 0, 2.06196551391123, 0, 0.121557948815504, 0, 0.112390415156123, 0.00916753374658802, 0.121557948815504, 0, 0, 0, 0, 0, 0.121557948815504, 0, 0, 0, 0, 0, 0, 0.121557948815504, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.1593183341257, 0, 0, 0, 0, 0, 0
22.3666666666667, 24.3698603380683, 7.98980677721174, 60.8924472928666, 63.972429784536, 24.2468575949381, 7.96956121279031, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.123050277704762, 0.0202844001641758, 2.06196551391123, 0.273893470771082, 0.123050277704762, 0.0202844001641758, 0, 0, 2.06196551391123, 0, 0.123050277704762, 0, 0.114023664639952, 0.00902661315408586, 0.123050277704762, 0, 0, 0, 0, 0, 0.123050277704762, 0, 0, 0, 0, 0, 0, 0.123050277704762, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.2468575949381, 0, 0, 0, 0, 0, 0
22.3833333333333, 24.9340257751663, 8.17349670587138, 60.8924472928666, 63.972429784536, 24.8011108166654, 8.15173234553619, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.133208654468098, 0.0218082785028966, 2.06196551391123, 0.273893470771082, 0.133208654468098, 0.0218082785028966, 0, 0, 2.06196551391123, 0, 0.133208654468098, 0, 0.121515636573815, 0.0116930179816906, 0.133208654468098, 0, 0, 0, 0, 0, 0.133208654468098, 0, 0, 0, 0, 0, 0, 0.133208654468098, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.8011108166654, 0, 0, 0, 0, 0, 0
22.4, 25.4320866159772, 8.33678055009526, 60.8924472928666, 63.972429784536, 25.2960797441267, 8.31440688976378, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.136001945036641, 0.0223617016331297, 2.06196551391123, 0.273893470771082, 0.136001945036641, 0.0223617016331297, 0, 0, 2.06196551391123, 0, 0.136001945036641, 0, 0.125140242411017, 0.0108617027194488, 0.136001945036641, 0, 0, 0, 0, 0, 0.136001945036641, 0, 0, 0, 0, 0, 0, 0.136001945036641, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.2960797441267, 0, 0, 0, 0, 0, 0
22.4166666666667, 24.6101093592312, 8.06865828299784, 60.8924472928666, 63.972429784536, 24.4863071867547, 8.04827151786278, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.12347189213755, 0.0203406146079385, 2.06196551391123, 0.273893470771082, 0.12347189213755, 0.0203406146079385, 0, 0, 2.06196551391123, 0, 0.12347189213755, 0, 0.11484099256348, 0.00863089966529633, 0.12347189213755, 0, 0, 0, 0, 0, 0.12347189213755, 0, 0, 0, 0, 0, 0, 0.12347189213755, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.4863071867547, 0, 0, 0, 0, 0, 0
22.4333333333333, 24.9445292098283, 8.17810194599887, 60.8924472928666, 63.972429784536, 24.818275145679, 8.1573825642231, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.126260961161489, 0.0207767871685762, 2.06196551391123, 0.273893470771082, 0.126260961161489, 0.0207767871685762, 0, 0, 2.06196551391123, 0, 0.126260961161489, 0, 0.117570583603913, 0.00869037765364244, 0.126260961161489, 0, 0, 0, 0, 0, 0.126260961161489, 0, 0, 0, 0, 0, 0, 0.126260961161489, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.818275145679, 0, 0, 0, 0, 0, 0
22.45, 25.3292063559726, 8.30397097147632, 60.8924472928666, 63.972429784536, 25.1994877543598, 8.28265774242774, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.129817229739923, 0.0212899962976921, 2.06196551391123, 0.273893470771082, 0.129817229739923, 0.0212899962976921, 0, 0, 2.06196551391123, 0, 0.129817229739923, 0, 0.120411310987103, 0.00940591884848999, 0.129817229739923, 0, 0, 0, 0, 0, 0.129817229739923, 0, 0, 0, 0, 0, 0, 0.129817229739923, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.1994877543598, 0, 0, 0, 0, 0, 0
22.4666666666667, 28.448069854888, 9.31642953003829, 60.8924472928666, 63.972429784536, 28.2497132261608, 9.2852349869046, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.19837984377522, 0.0311940729362869, 2.06196551391123, 0.273893470771082, 0.19837984377522, 0.0311940729362869, 0, 0, 2.06196551391123, 0, 0.19837984377522, 0, 0.168727845176517, 0.029651998694524, 0.19837984377522, 0, 0, 0, 0, 0, 0.19837984377522, 0, 0, 0, 0, 0, 0, 0.19837984377522, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.2497132261608, 0, 0, 0, 0, 0, 0
22.4833333333333, 28.137731448202, 9.21457489797695, 60.8924472928666, 63.972429784536, 27.9413536332927, 9.18390626036062, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.196368275343747, 0.0306824770028122, 2.06196551391123, 0.273893470771082, 0.196368275343747, 0.0306824770028122, 0, 0, 2.06196551391123, 0, 0.196368275343747, 0, 0.165384045601186, 0.0309842298339992, 0.196368275343747, 0, 0, 0, 0, 0, 0.196368275343747, 0, 0, 0, 0, 0, 0, 0.196368275343747, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.9413536332927, 0, 0, 0, 0, 0, 0
22.5, 28.3204548640958, 9.2750184874042, 60.8924472928666, 63.972429784536, 28.1262749466732, 9.24469033680299, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.194166160298154, 0.0303679631898129, 2.06196551391123, 0.273893470771082, 0.194166160298154, 0.0303679631898129, 0, 0, 2.06196551391123, 0, 0.194166160298154, 0, 0.164347260811398, 0.0298188995801893, 0.194166160298154, 0, 0, 0, 0, 0, 0.194166160298154, 0, 0, 0, 0, 0, 0, 0.194166160298154, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.1262749466732, 0, 0, 0, 0, 0, 0
22.5166666666667, 27.9631573880774, 9.1591403739552, 60.8924472928666, 63.972429784536, 27.7770390394112, 9.12991793031149, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.185996006632203, 0.0292824915486605, 2.06196551391123, 0.273893470771082, 0.185996006632203, 0.0292824915486605, 0, 0, 2.06196551391123, 0, 0.185996006632203, 0, 0.159709915335203, 0.0262860913930582, 0.185996006632203, 0, 0, 0, 0, 0, 0.185996006632203, 0, 0, 0, 0, 0, 0, 0.185996006632203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.7770390394112, 0, 0, 0, 0, 0, 0
22.5333333333333, 28.441414288931, 9.31562014938542, 60.8924472928666, 63.972429784536, 28.2495621523625, 9.28514478341018, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.191935503288827, 0.0304557021523421, 2.06196551391123, 0.273893470771082, 0.191935503288827, 0.0304557021523421, 0, 0, 2.06196551391123, 0, 0.191935503288827, 0, 0.166455456478217, 0.0254800469123049, 0.191935503288827, 0, 0, 0, 0, 0, 0.191935503288827, 0, 0, 0, 0, 0, 0, 0.191935503288827, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.2495621523625, 0, 0, 0, 0, 0, 0
22.55, 28.5722525788109, 9.35877573027137, 60.8924472928666, 63.972429784536, 28.3804346837719, 9.32817002259927, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.19180736435735, 0.0305640772728157, 2.06196551391123, 0.273893470771082, 0.19180736435735, 0.0305640772728157, 0, 0, 2.06196551391123, 0, 0.19180736435735, 0, 0.167539505427538, 0.0242678590334437, 0.19180736435735, 0, 0, 0, 0, 0, 0.19180736435735, 0, 0, 0, 0, 0, 0, 0.19180736435735, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 28.3804346837719, 0, 0, 0, 0, 0, 0
22.5666666666667, 29.720783493863, 9.73079511640744, 60.8924472928666, 63.972429784536, 29.4878059987751, 9.69217033700349, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.232955529571124, 0.0386082299725289, 2.06196551391123, 0.273893470771082, 0.232955529571124, 0.0386082299725289, 0, 0, 2.06196551391123, 0, 0.232955529571124, 0, 0.210937383407732, 0.0220181463437499, 0.232955529571124, 0, 0, 0, 0, 0, 0.232955529571124, 0, 0, 0, 0, 0, 0, 0.232955529571124, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.4878059987751, 0, 0, 0, 0, 0, 0
22.5833333333333, 30.1002744604399, 9.85503405049838, 60.8924472928666, 63.972429784536, 29.86301318108, 9.81549159310556, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.237343883815407, 0.0395737914767967, 2.06196551391123, 0.273893470771082, 0.237343883815407, 0.0395737914767967, 0, 0, 2.06196551391123, 0, 0.237343883815407, 0, 0.216164144195774, 0.0211797398049015, 0.237343883815407, 0, 0, 0, 0, 0, 0.237343883815407, 0, 0, 0, 0, 0, 0, 0.237343883815407, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.86301318108, 0, 0, 0, 0, 0, 0
22.6, 29.6181251340965, 9.69744044456408, 60.8924472928666, 63.972429784536, 29.3875482647736, 9.65920813565459, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.230286328678888, 0.0382207091739596, 2.06196551391123, 0.273893470771082, 0.230286328678888, 0.0382207091739596, 0, 0, 2.06196551391123, 0, 0.230286328678888, 0, 0.20909354734995, 0.0211927815186792, 0.230286328678888, 0, 0, 0, 0, 0, 0.230286328678888, 0, 0, 0, 0, 0, 0, 0.230286328678888, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 29.3875482647736, 0, 0, 0, 0, 0, 0
22.6166666666667, 27.5885017051158, 9.03651942411236, 60.8924472928666, 63.972429784536, 27.3988419650074, 9.00557223506248, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.189658983067013, 0.030973668174956, 2.06196551391123, 0.273893470771082, 0.189658983067013, 0.030973668174956, 0, 0, 2.06196551391123, 0, 0.189658983067013, 0, 0.172396860390263, 0.0172621228205154, 0.189658983067013, 0, 0, 0, 0, 0, 0.189658983067013, 0, 0, 0, 0, 0, 0, 0.189658983067013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.3988419650074, 0, 0, 0, 0, 0, 0
22.6333333333333, 27.4572574156247, 8.99395336475265, 60.8924472928666, 63.972429784536, 27.2699013160197, 8.96318240301614, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.187276335772384, 0.0307189477751376, 2.06196551391123, 0.273893470771082, 0.187276335772384, 0.0307189477751376, 0, 0, 2.06196551391123, 0, 0.187276335772384, 0, 0.171370907261697, 0.015905428656382, 0.187276335772384, 0, 0, 0, 0, 0, 0.187276335772384, 0, 0, 0, 0, 0, 0, 0.187276335772384, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.2699013160197, 0, 0, 0, 0, 0, 0
22.65, 30.609500757015, 10.0168213333695, 60.8924472928666, 63.972429784536, 30.347446938799, 9.97473242522883, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.262039572076722, 0.0420978963671919, 2.06196551391123, 0.273893470771082, 0.262039572076722, 0.0420978963671919, 0, 0, 2.06196551391123, 0, 0.262039572076722, 0, 0.228873311512052, 0.0331662607902231, 0.262039572076722, 0, 0, 0, 0, 0, 0.262039572076722, 0, 0, 0, 0, 0, 0, 0.262039572076722, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.347446938799, 0, 0, 0, 0, 0, 0
22.6666666666667, 32.4976755554339, 10.6287803252312, 60.8924472928666, 63.972429784536, 32.191968796881, 10.5809923197534, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.305866291572985, 0.0479566874942665, 2.06196551391123, 0.273893470771082, 0.305866291572985, 0.0479566874942665, 0, 0, 2.06196551391123, 0, 0.305866291572985, 0, 0.259281372289439, 0.0465849195378381, 0.305866291572985, 0, 0, 0, 0, 0, 0.305866291572985, 0, 0, 0, 0, 0, 0, 0.305866291572985, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.191968796881, 0, 0, 0, 0, 0, 0
