"Hour", "kWh", "kvarh", "Max kW", "Max kVA", "Zone kWh", "Zone kvarh", "Zone Max kW", "Zone Max kVA", "Overload kWh Normal", "Overload kWh Emerg", "Load EEN", "Load UE", "Zone Losses kWh", "Zone Losses kvarh", "Zone Max kW Losses", "Zone Max kvar Losses", "Load Losses kWh", "Load Losses kvarh", "No Load Losses kWh", "No Load Losses kvarh", "Max kW Load Losses", "Max kW No Load Losses", "Line Losses", "Transformer Losses", "Line Mode Line Losses", "Zero Mode Line Losses", "3-phase Line Losses", "1- and 2-phase Line Losses", "Gen kWh", "Gen kvarh", "Gen Max kW", "Gen Max kVA", "0.416 kV Losses", "Aux1", "Aux6", "Aux11", "Aux16", "Aux21", "Aux26", "0.416 kV Line Loss", "Aux2", "Aux7", "Aux12", "Aux17", "Aux22", "Aux27", "0.416 kV Load Loss", "Aux3", "Aux8", "Aux13", "Aux18", "Aux23", "Aux28", "0.416 kV No Load Loss", "Aux4", "Aux9", "Aux14", "Aux19", "Aux24", "Aux29", "0.416 kV Load Energy", "Aux5", "Aux10", "Aux15", "Aux20", "Aux25", "Aux30"
22.6833333333333, 32.1562405586778, 10.5176882950121, 60.8924472928666, 63.972429784536, 31.8558835782574, 10.4705246479973, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.300322097320283, 0.0471503433756777, 2.06196551391123, 0.273893470771082, 0.300322097320283, 0.0471503433756777, 0, 0, 2.06196551391123, 0, 0.300322097320283, 0, 0.25471863888386, 0.0456034586864603, 0.300322097320283, 0, 0, 0, 0, 0, 0.300322097320283, 0, 0, 0, 0, 0, 0, 0.300322097320283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.8558835782574, 0, 0, 0, 0, 0, 0
22.7, 33.354076239496, 10.8961288048828, 60.8924472928666, 63.972429784536, 32.9774270613728, 10.8393060354679, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.376278497673952, 0.0569152927282946, 2.06196551391123, 0.273893470771082, 0.376278497673952, 0.0569152927282946, 0, 0, 2.06196551391123, 0, 0.376278497673952, 0, 0.296990714585926, 0.0792877833982944, 0.376278497673952, 0, 0, 0, 0, 0, 0.376278497673952, 0, 0, 0, 0, 0, 0, 0.376278497673952, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.9774270613728, 0, 0, 0, 0, 0, 0
22.7166666666667, 31.1541579988409, 10.1851664977284, 60.8924472928666, 63.972429784536, 30.8364004544289, 10.135349145525, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.317731364407811, 0.0496520848012465, 2.06196551391123, 0.273893470771082, 0.317731364407811, 0.0496520848012465, 0, 0, 2.06196551391123, 0, 0.317731364407811, 0, 0.260319618236135, 0.0574117464354518, 0.317731364407811, 0, 0, 0, 0, 0, 0.317731364407811, 0, 0, 0, 0, 0, 0, 0.317731364407811, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.8364004544289, 0, 0, 0, 0, 0, 0
22.7333333333333, 30.9884027585165, 10.1313369418182, 60.8924472928666, 63.972429784536, 30.6745037072151, 10.0822033580828, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.313945547150313, 0.0491518636045063, 2.06196551391123, 0.273893470771082, 0.313945547150313, 0.0491518636045063, 0, 0, 2.06196551391123, 0, 0.313945547150313, 0, 0.258018384572759, 0.0559271628364832, 0.313945547150313, 0, 0, 0, 0, 0, 0.313945547150313, 0, 0, 0, 0, 0, 0, 0.313945547150313, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 30.6745037072151, 0, 0, 0, 0, 0, 0
22.75, 37.0723356406364, 12.0910088649279, 60.8924472928666, 63.972429784536, 36.5397136897388, 12.0100264445786, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.532646457471168, 0.0809902979197379, 2.06196551391123, 0.273893470771082, 0.532646457471168, 0.0809902979197379, 0, 0, 2.06196551391123, 0, 0.532646457471168, 0, 0.411904086225434, 0.120742371445035, 0.532646457471168, 0, 0, 0, 0, 0, 0.532646457471168, 0, 0, 0, 0, 0, 0, 0.532646457471168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 36.5397136897388, 0, 0, 0, 0, 0, 0
22.7666666666667, 36.5088926965167, 11.9060230588932, 60.8924472928666, 63.972429784536, 35.9799461217524, 11.8260809651747, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.528902823724155, 0.079950922765937, 2.06196551391123, 0.273893470771082, 0.528902823724155, 0.079950922765937, 0, 0, 2.06196551391123, 0, 0.528902823724155, 0, 0.405299026850581, 0.123603797068837, 0.528902823724155, 0, 0, 0, 0, 0, 0.528902823724155, 0, 0, 0, 0, 0, 0, 0.528902823724155, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 35.9799461217524, 0, 0, 0, 0, 0, 0
22.7833333333333, 49.9677910822924, 16.2425476250788, 60.8924472928666, 63.972429784536, 49.0085684420334, 16.108372620383, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.959240889842478, 0.134189390435936, 2.06196551391123, 0.273893470771082, 0.959240889842478, 0.134189390435936, 0, 0, 2.06196551391123, 0, 0.959240889842478, 0, 0.702147828348254, 0.257093062061569, 0.959240889842478, 0, 0, 0, 0, 0, 0.959240889842478, 0, 0, 0, 0, 0, 0, 0.959240889842478, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 49.0085684420334, 0, 0, 0, 0, 0, 0
22.8, 44.096619922965, 14.3499557049078, 60.8924472928666, 63.972429784536, 43.3587842187828, 14.2513646994236, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.737800251892218, 0.098570290782826, 2.06196551391123, 0.273893470771082, 0.737800251892218, 0.098570290782826, 0, 0, 2.06196551391123, 0, 0.737800251892218, 0, 0.520708661498029, 0.217091590967236, 0.737800251892218, 0, 0, 0, 0, 0, 0.737800251892218, 0, 0, 0, 0, 0, 0, 0.737800251892218, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 43.3587842187828, 0, 0, 0, 0, 0, 0
22.8166666666667, 43.3445264932005, 14.1056679764741, 60.8924472928666, 63.972429784536, 42.6235777703896, 14.0097088577442, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.720842592937355, 0.0958972681938803, 2.06196551391123, 0.273893470771082, 0.720842592937355, 0.0958972681938803, 0, 0, 2.06196551391123, 0, 0.720842592937355, 0, 0.506116983948351, 0.214725609552595, 0.720842592937355, 0, 0, 0, 0, 0, 0.720842592937355, 0, 0, 0, 0, 0, 0, 0.720842592937355, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 42.6235777703896, 0, 0, 0, 0, 0, 0
22.8333333333333, 33.1787994366753, 10.8500504884306, 60.8924472928666, 63.972429784536, 32.8529883851762, 10.798235169913, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.325823949166283, 0.0518017777723538, 2.06196551391123, 0.273893470771082, 0.325823949166283, 0.0518017777723538, 0, 0, 2.06196551391123, 0, 0.325823949166283, 0, 0.28097524154641, 0.0448487078319985, 0.325823949166283, 0, 0, 0, 0, 0, 0.325823949166283, 0, 0, 0, 0, 0, 0, 0.325823949166283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 32.8529883851762, 0, 0, 0, 0, 0, 0
22.85, 32.1055688023852, 10.4970986898482, 60.8924472928666, 63.972429784536, 31.7837383740021, 10.4468955024921, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.321671468900104, 0.0502552947391904, 2.06196551391123, 0.273893470771082, 0.321671468900104, 0.0502552947391904, 0, 0, 2.06196551391123, 0, 0.321671468900104, 0, 0.269692532920199, 0.0519789361840018, 0.321671468900104, 0, 0, 0, 0, 0, 0.321671468900104, 0, 0, 0, 0, 0, 0, 0.321671468900104, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.7837383740021, 0, 0, 0, 0, 0, 0
22.8666666666667, 31.9764394015814, 10.4549918344163, 60.8924472928666, 63.972429784536, 31.6561834601878, 10.4048885943786, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.320237836227779, 0.050101070177594, 2.06196551391123, 0.273893470771082, 0.320237836227779, 0.050101070177594, 0, 0, 2.06196551391123, 0, 0.320237836227779, 0, 0.268561411063514, 0.0516764253682905, 0.320237836227779, 0, 0, 0, 0, 0, 0.320237836227779, 0, 0, 0, 0, 0, 0, 0.320237836227779, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 31.6561834601878, 0, 0, 0, 0, 0, 0
22.8833333333333, 27.9937270615477, 9.1622994102136, 60.8924472928666, 63.972429784536, 27.7583720894115, 9.12380265648716, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.234468485296758, 0.0382609164888732, 2.06196551391123, 0.273893470771082, 0.234468485296758, 0.0382609164888732, 0, 0, 2.06196551391123, 0, 0.234468485296758, 0, 0.205311160907786, 0.0291573245562615, 0.234468485296758, 0, 0, 0, 0, 0, 0.234468485296758, 0, 0, 0, 0, 0, 0, 0.234468485296758, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.7583720894115, 0, 0, 0, 0, 0, 0
22.9, 27.6925954446902, 9.06378462861221, 60.8924472928666, 63.972429784536, 27.4608940853524, 9.02596919314472, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.231660414723152, 0.0378205141507939, 2.06196551391123, 0.273893470771082, 0.231660414723152, 0.0378205141507939, 0, 0, 2.06196551391123, 0, 0.231660414723152, 0, 0.202315229235651, 0.0293451856521959, 0.231660414723152, 0, 0, 0, 0, 0, 0.231660414723152, 0, 0, 0, 0, 0, 0, 0.231660414723152, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 27.4608940853524, 0, 0, 0, 0, 0, 0
22.9166666666667, 25.1858149310107, 8.24549252768032, 60.8924472928666, 63.972429784536, 24.9933728983439, 8.21493368859803, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.192412204148882, 0.030549489738938, 2.06196551391123, 0.273893470771082, 0.192412204148882, 0.030549489738938, 0, 0, 2.06196551391123, 0, 0.192412204148882, 0, 0.162786091311629, 0.0296261130014014, 0.192412204148882, 0, 0, 0, 0, 0, 0.192412204148882, 0, 0, 0, 0, 0, 0, 0.192412204148882, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.9933728983439, 0, 0, 0, 0, 0, 0
22.9333333333333, 25.6554341217735, 8.39912244612954, 60.8924472928666, 63.972429784536, 25.4583325754119, 8.36774716328062, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.197171526432443, 0.0313734313370028, 2.06196551391123, 0.273893470771082, 0.197171526432443, 0.0313734313370028, 0, 0, 2.06196551391123, 0, 0.197171526432443, 0, 0.167807578052324, 0.0293639485499208, 0.197171526432443, 0, 0, 0, 0, 0, 0.197171526432443, 0, 0, 0, 0, 0, 0, 0.197171526432443, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.4583325754119, 0, 0, 0, 0, 0, 0
22.95, 25.1104861152542, 8.22188509509226, 60.8924472928666, 63.972429784536, 24.9244092175018, 8.19227870630307, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.185916943438082, 0.0295186807921968, 2.06196551391123, 0.273893470771082, 0.185916943438082, 0.0295186807921968, 0, 0, 2.06196551391123, 0, 0.185916943438082, 0, 0.158739155957024, 0.0271777876439428, 0.185916943438082, 0, 0, 0, 0, 0, 0.185916943438082, 0, 0, 0, 0, 0, 0, 0.185916943438082, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.9244092175018, 0, 0, 0, 0, 0, 0
22.9666666666667, 25.4227973917172, 8.32407915966045, 60.8924472928666, 63.972429784536, 25.2338089479592, 8.29394015407565, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.189062137158423, 0.0301338313283532, 2.06196551391123, 0.273893470771082, 0.189062137158423, 0.0301338313283532, 0, 0, 2.06196551391123, 0, 0.189062137158423, 0, 0.162285818755463, 0.0267763185689973, 0.189062137158423, 0, 0, 0, 0, 0, 0.189062137158423, 0, 0, 0, 0, 0, 0, 0.189062137158423, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 25.2338089479592, 0, 0, 0, 0, 0, 0
22.9833333333333, 22.4215673323975, 7.34929039247235, 60.8924472928666, 63.972429784536, 22.2979017927217, 7.3289616815466, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.123671348354221, 0.0203011825646319, 2.06196551391123, 0.273893470771082, 0.123671348354221, 0.0203011825646319, 0, 0, 2.06196551391123, 0, 0.123671348354221, 0, 0.113957244587375, 0.00971410386486803, 0.123671348354221, 0, 0, 0, 0, 0, 0.123671348354221, 0, 0, 0, 0, 0, 0, 0.123671348354221, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.2979017927217, 0, 0, 0, 0, 0, 0
23, 22.9777208986525, 7.53095546137945, 60.8924472928666, 63.972429784536, 22.847526397887, 7.50962168345546, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.13031280374377, 0.021410229509011, 2.06196551391123, 0.273893470771082, 0.13031280374377, 0.021410229509011, 0, 0, 2.06196551391123, 0, 0.13031280374377, 0, 0.120461418738705, 0.00985138511001851, 0.13031280374377, 0, 0, 0, 0, 0, 0.13031280374377, 0, 0, 0, 0, 0, 0, 0.13031280374377, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.847526397887, 0, 0, 0, 0, 0, 0
23.0166666666667, 19.3221505158626, 6.33277402678905, 60.8924472928666, 63.972429784536, 19.2175673942212, 6.31662199341725, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.104163344889927, 0.0163388009785534, 2.06196551391123, 0.273893470771082, 0.104163344889927, 0.0163388009785534, 0, 0, 2.06196551391123, 0, 0.104163344889927, 0, 0.0893236768422953, 0.0148396681123932, 0.104163344889927, 0, 0, 0, 0, 0, 0.104163344889927, 0, 0, 0, 0, 0, 0, 0.104163344889927, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.2175673942212, 0, 0, 0, 0, 0, 0
23.0333333333333, 18.940534609939, 6.20822682561626, 60.8924472928666, 63.972429784536, 18.8403527457767, 6.19254819676832, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.100015994081059, 0.0156648379088013, 2.06196551391123, 0.273893470771082, 0.100015994081059, 0.0156648379088013, 0, 0, 2.06196551391123, 0, 0.100015994081059, 0, 0.0857603679800304, 0.014255626165684, 0.100015994081059, 0, 0, 0, 0, 0, 0.100015994081059, 0, 0, 0, 0, 0, 0, 0.100015994081059, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.8403527457767, 0, 0, 0, 0, 0, 0
23.05, 19.154792826692, 6.27846097578382, 60.8924472928666, 63.972429784536, 19.053714222205, 6.2626551739302, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.101115303960934, 0.015821672566041, 2.06196551391123, 0.273893470771082, 0.101115303960934, 0.015821672566041, 0, 0, 2.06196551391123, 0, 0.101115303960934, 0, 0.0866892528833859, 0.0144260511426602, 0.101115303960934, 0, 0, 0, 0, 0, 0.101115303960934, 0, 0, 0, 0, 0, 0, 0.101115303960934, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.053714222205, 0, 0, 0, 0, 0, 0
23.0666666666667, 19.2559305209639, 6.31203310517673, 60.8924472928666, 63.972429784536, 19.1557535750959, 6.29620453292021, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.100121743055732, 0.0158161686191026, 2.06196551391123, 0.273893470771082, 0.100121743055732, 0.0158161686191026, 0, 0, 2.06196551391123, 0, 0.100121743055732, 0, 0.0870698674513178, 0.0130518756729006, 0.100121743055732, 0, 0, 0, 0, 0, 0.100121743055732, 0, 0, 0, 0, 0, 0, 0.100121743055732, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.1557535750959, 0, 0, 0, 0, 0, 0
23.0833333333333, 19.3541235955915, 6.34388901891226, 60.8924472928666, 63.972429784536, 19.2520294440482, 6.32786955372532, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.102073719140474, 0.0160769192760943, 2.06196551391123, 0.273893470771082, 0.102073719140474, 0.0160769192760943, 0, 0, 2.06196551391123, 0, 0.102073719140474, 0, 0.0882697162846977, 0.0138040029272968, 0.102073719140474, 0, 0, 0, 0, 0, 0.102073719140474, 0, 0, 0, 0, 0, 0, 0.102073719140474, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.2520294440482, 0, 0, 0, 0, 0, 0
23.1, 19.4411719965312, 6.37222196515343, 60.8924472928666, 63.972429784536, 19.3380572316626, 6.35612743333528, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.103103876519927, 0.0161270202712528, 2.06196551391123, 0.273893470771082, 0.103103876519927, 0.0161270202712528, 0, 0, 2.06196551391123, 0, 0.103103876519927, 0, 0.0882673797556752, 0.014836496836215, 0.103103876519927, 0, 0, 0, 0, 0, 0.103103876519927, 0, 0, 0, 0, 0, 0, 0.103103876519927, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.3380572316626, 0, 0, 0, 0, 0, 0
23.1166666666667, 19.5433106884295, 6.4055859134569, 60.8924472928666, 63.972429784536, 19.4389905250797, 6.38926158920378, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.104403098287927, 0.0163164915874847, 2.06196551391123, 0.273893470771082, 0.104403098287927, 0.0163164915874847, 0, 0, 2.06196551391123, 0, 0.104403098287927, 0, 0.0892312463843305, 0.0151718519739869, 0.104403098287927, 0, 0, 0, 0, 0, 0.104403098287927, 0, 0, 0, 0, 0, 0, 0.104403098287927, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.4389905250797, 0, 0, 0, 0, 0, 0
23.1333333333333, 26.441162137475, 8.63158921642671, 60.8924472928666, 63.972429784536, 26.138078636794, 8.59120194088119, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.303053085902258, 0.0404005931110644, 2.06196551391123, 0.273893470771082, 0.303053085902258, 0.0404005931110644, 0, 0, 2.06196551391123, 0, 0.303053085902258, 0, 0.204720719958508, 0.0983323661649449, 0.303053085902258, 0, 0, 0, 0, 0, 0.303053085902258, 0, 0, 0, 0, 0, 0, 0.303053085902258, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.138078636794, 0, 0, 0, 0, 0, 0
23.15, 26.4980586299293, 8.64854651875627, 60.8924472928666, 63.972429784536, 26.1876117806905, 8.60749141308892, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.310379686049769, 0.0410744012476511, 2.06196551391123, 0.273893470771082, 0.310379686049769, 0.0410744012476511, 0, 0, 2.06196551391123, 0, 0.310379686049769, 0, 0.206892497908301, 0.103487188366669, 0.310379686049769, 0, 0, 0, 0, 0, 0.310379686049769, 0, 0, 0, 0, 0, 0, 0.310379686049769, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.1876117806905, 0, 0, 0, 0, 0, 0
23.1666666666667, 27.0764329129638, 8.83645641727696, 60.8924472928666, 63.972429784536, 26.7547571706247, 8.79383582965774, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.321788915096065, 0.0426817662478139, 2.06196551391123, 0.273893470771082, 0.321788915096065, 0.0426817662478139, 0, 0, 2.06196551391123, 0, 0.321788915096065, 0, 0.215183623019736, 0.10660529230671, 0.321788915096065, 0, 0, 0, 0, 0, 0.321788915096065, 0, 0, 0, 0, 0, 0, 0.321788915096065, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 26.7547571706247, 0, 0, 0, 0, 0, 0
23.1833333333333, 18.7853083386587, 6.15709986920137, 60.8924472928666, 63.972429784536, 18.6846230796793, 6.14131194431593, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.100695983736077, 0.0157406826996419, 2.06196551391123, 0.273893470771082, 0.100695983736077, 0.0157406826996419, 0, 0, 2.06196551391123, 0, 0.100695983736077, 0, 0.0853700494231549, 0.0153259343691238, 0.100695983736077, 0, 0, 0, 0, 0, 0.100695983736077, 0, 0, 0, 0, 0, 0, 0.100695983736077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.6846230796793, 0, 0, 0, 0, 0, 0
23.2, 18.8079983243211, 6.16476232215469, 60.8924472928666, 63.972429784536, 18.7082560701665, 6.14910788076662, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0997227538322015, 0.0156516972616807, 2.06196551391123, 0.273893470771082, 0.0997227538322015, 0.0156516972616807, 0, 0, 2.06196551391123, 0, 0.0997227538322015, 0, 0.0850722158054789, 0.0146505380836793, 0.0997227538322015, 0, 0, 0, 0, 0, 0.0997227538322015, 0, 0, 0, 0, 0, 0, 0.0997227538322015, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 18.7082560701665, 0, 0, 0, 0, 0, 0
23.2166666666667, 19.1375280048027, 6.27310546702716, 60.8924472928666, 63.972429784536, 19.0363681968333, 6.25695988031007, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.101171613622905, 0.0161620330673069, 2.06196551391123, 0.273893470771082, 0.101171613622905, 0.0161620330673069, 0, 0, 2.06196551391123, 0, 0.101171613622905, 0, 0.088339366926007, 0.0128322467604055, 0.101171613622905, 0, 0, 0, 0, 0, 0.101171613622905, 0, 0, 0, 0, 0, 0, 0.101171613622905, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.0363681968333, 0, 0, 0, 0, 0, 0
23.2333333333333, 21.1723996970361, 6.94027927065801, 60.8924472928666, 63.972429784536, 21.0634151548049, 6.92314052725725, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.109217228966245, 0.0170365402024136, 2.06196551391123, 0.273893470771082, 0.109217228966245, 0.0170365402024136, 0, 0, 2.06196551391123, 0, 0.109217228966245, 0, 0.0936457547194165, 0.0155714743081858, 0.109217228966245, 0, 0, 0, 0, 0, 0.109217228966245, 0, 0, 0, 0, 0, 0, 0.109217228966245, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.0634151548049, 0, 0, 0, 0, 0, 0
23.25, 22.8709247868243, 7.49701768954162, 60.8924472928666, 63.972429784536, 22.7504054246444, 7.47760844124136, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.120611337912751, 0.0192307385468924, 2.06196551391123, 0.273893470771082, 0.120611337912751, 0.0192307385468924, 0, 0, 2.06196551391123, 0, 0.120611337912751, 0, 0.107546626862811, 0.0130647111291843, 0.120611337912751, 0, 0, 0, 0, 0, 0.120611337912751, 0, 0, 0, 0, 0, 0, 0.120611337912751, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.7504054246444, 0, 0, 0, 0, 0, 0
23.2666666666667, 22.9675852150542, 7.52821749337671, 60.8924472928666, 63.972429784536, 22.8446602882417, 7.50867109474011, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.122986524820638, 0.0195162099777057, 2.06196551391123, 0.273893470771082, 0.122986524820638, 0.0195162099777057, 0, 0, 2.06196551391123, 0, 0.122986524820638, 0, 0.108936194639737, 0.0140503302586252, 0.122986524820638, 0, 0, 0, 0, 0, 0.122986524820638, 0, 0, 0, 0, 0, 0, 0.122986524820638, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.8446602882417, 0, 0, 0, 0, 0, 0
23.2833333333333, 20.7320958220766, 6.7952946095171, 60.8924472928666, 63.972429784536, 20.6183461400046, 6.77694932179293, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.113440555528429, 0.0183892306078636, 2.06196551391123, 0.273893470771082, 0.113440555528429, 0.0183892306078636, 0, 0, 2.06196551391123, 0, 0.113440555528429, 0, 0.101901857130477, 0.0115386984763596, 0.113440555528429, 0, 0, 0, 0, 0, 0.113440555528429, 0, 0, 0, 0, 0, 0, 0.113440555528429, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 20.6183461400046, 0, 0, 0, 0, 0, 0
23.3, 17.4446237894855, 5.72133151032282, 60.8924472928666, 63.972429784536, 17.3679542194959, 5.7086720531475, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0756477088512916, 0.0127077221358996, 2.06196551391123, 0.273893470771082, 0.0756477088512916, 0.0127077221358996, 0, 0, 2.06196551391123, 0, 0.0756477088512916, 0, 0.0703492631720559, 0.00529844574006002, 0.0756477088512916, 0, 0, 0, 0, 0, 0.0756477088512916, 0, 0, 0, 0, 0, 0, 0.0756477088512916, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.3679542194959, 0, 0, 0, 0, 0, 0
23.3166666666667, 17.5639444800458, 5.76074087549937, 60.8924472928666, 63.972429784536, 17.4875980229001, 5.74788658081837, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0763977444852621, 0.0128357870926297, 2.06196551391123, 0.273893470771082, 0.0763977444852621, 0.0128357870926297, 0, 0, 2.06196551391123, 0, 0.0763977444852621, 0, 0.0711395029318992, 0.00525824161393186, 0.0763977444852621, 0, 0, 0, 0, 0, 0.0763977444852621, 0, 0, 0, 0, 0, 0, 0.0763977444852621, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.4875980229001, 0, 0, 0, 0, 0, 0
23.3333333333333, 19.6489173743939, 6.44448809799108, 60.8924472928666, 63.972429784536, 19.5655193555487, 6.43082356362383, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0837300859791448, 0.0135995514810745, 2.06196551391123, 0.273893470771082, 0.0837300859791448, 0.0135995514810745, 0, 0, 2.06196551391123, 0, 0.0837300859791448, 0, 0.0756697394163168, 0.00806034661880029, 0.0837300859791448, 0, 0, 0, 0, 0, 0.0837300859791448, 0, 0, 0, 0, 0, 0, 0.0837300859791448, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 19.5655193555487, 0, 0, 0, 0, 0, 0
23.35, 15.2172806656812, 4.99090702274527, 60.8924472928666, 63.972429784536, 15.1542211176592, 4.98104437323231, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0624505155449268, 0.00993862226527459, 2.06196551391123, 0.273893470771082, 0.0624505155449268, 0.00993862226527459, 0, 0, 2.06196551391123, 0, 0.0624505155449268, 0, 0.0533464373652098, 0.00910407821541097, 0.0624505155449268, 0, 0, 0, 0, 0, 0.0624505155449268, 0, 0, 0, 0, 0, 0, 0.0624505155449268, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.1542211176592, 0, 0, 0, 0, 0, 0
23.3666666666667, 15.5352353305263, 5.09507077520026, 60.8924472928666, 63.972429784536, 15.4700978679215, 5.08476316036681, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0652421407022179, 0.0103001992754356, 2.06196551391123, 0.273893470771082, 0.0652421407022179, 0.0103001992754356, 0, 0, 2.06196551391123, 0, 0.0652421407022179, 0, 0.0550207136666916, 0.0102214270711242, 0.0652421407022179, 0, 0, 0, 0, 0, 0.0652421407022179, 0, 0, 0, 0, 0, 0, 0.0652421407022179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.4700978679215, 0, 0, 0, 0, 0, 0
23.3833333333333, 15.3940344844004, 5.04883258265072, 60.8924472928666, 63.972429784536, 15.3300618641762, 5.03876268904575, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0638965450831963, 0.0100801294420398, 2.06196551391123, 0.273893470771082, 0.0638965450831963, 0.0100801294420398, 0, 0, 2.06196551391123, 0, 0.0638965450831963, 0, 0.054066388271693, 0.00983015684785601, 0.0638965450831963, 0, 0, 0, 0, 0, 0.0638965450831963, 0, 0, 0, 0, 0, 0, 0.0638965450831963, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.3300618641762, 0, 0, 0, 0, 0, 0
23.4, 15.3000608980547, 5.0177898899745, 60.8924472928666, 63.972429784536, 15.2359434904591, 5.00782836767818, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0641068895186646, 0.00998957551337989, 2.06196551391123, 0.273893470771082, 0.0641068895186646, 0.00998957551337989, 0, 0, 2.06196551391123, 0, 0.0641068895186646, 0, 0.0532278914259784, 0.0108789981277197, 0.0641068895186646, 0, 0, 0, 0, 0, 0.0641068895186646, 0, 0, 0, 0, 0, 0, 0.0641068895186646, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.2359434904591, 0, 0, 0, 0, 0, 0
23.4166666666667, 15.2608944150779, 5.00494778072824, 60.8924472928666, 63.972429784536, 15.1968195132132, 4.9949571109278, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0640657730641901, 0.0099961942813175, 2.06196551391123, 0.273893470771082, 0.0640657730641901, 0.0099961942813175, 0, 0, 2.06196551391123, 0, 0.0640657730641901, 0, 0.0531617840624455, 0.0109039890369382, 0.0640657730641901, 0, 0, 0, 0, 0, 0.0640657730641901, 0, 0, 0, 0, 0, 0, 0.0640657730641901, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.1968195132132, 0, 0, 0, 0, 0, 0
23.4333333333333, 15.8039000953803, 5.18243105268812, 60.8924472928666, 63.972429784536, 15.7340508616129, 5.17151788123445, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0700492503804958, 0.0109347721620084, 2.06196551391123, 0.273893470771082, 0.0700492503804958, 0.0109347721620084, 0, 0, 2.06196551391123, 0, 0.0700492503804958, 0, 0.0581147789579369, 0.0119344714600977, 0.0700492503804958, 0, 0, 0, 0, 0, 0.0700492503804958, 0, 0, 0, 0, 0, 0, 0.0700492503804958, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.7340508616129, 0, 0, 0, 0, 0, 0
23.45, 15.7343988186985, 5.15979620234506, 60.8924472928666, 63.972429784536, 15.6654833000084, 5.14896189497785, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0689257705635764, 0.0107752479183973, 2.06196551391123, 0.273893470771082, 0.0689257705635764, 0.0107752479183973, 0, 0, 2.06196551391123, 0, 0.0689257705635764, 0, 0.057433451957747, 0.0114923186414599, 0.0689257705635764, 0, 0, 0, 0, 0, 0.0689257705635764, 0, 0, 0, 0, 0, 0, 0.0689257705635764, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.6654833000084, 0, 0, 0, 0, 0, 0
23.4666666666667, 15.7852776290316, 5.17657687986074, 60.8924472928666, 63.972429784536, 15.7172283224683, 5.16597711104268, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0680395101056001, 0.0105396795800584, 2.06196551391123, 0.273893470771082, 0.0680395101056001, 0.0105396795800584, 0, 0, 2.06196551391123, 0, 0.0680395101056001, 0, 0.0563599247375505, 0.0116795854016438, 0.0680395101056001, 0, 0, 0, 0, 0, 0.0680395101056001, 0, 0, 0, 0, 0, 0, 0.0680395101056001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.7172283224683, 0, 0, 0, 0, 0, 0
23.4833333333333, 17.5056688374847, 5.74100822115361, 60.8924472928666, 63.972429784536, 17.4336821239288, 5.73014350920352, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0720609579405592, 0.0107768126411434, 2.06196551391123, 0.273893470771082, 0.0720609579405592, 0.0107768126411434, 0, 0, 2.06196551391123, 0, 0.0720609579405592, 0, 0.0584206822744042, 0.0136402756986539, 0.0720609579405592, 0, 0, 0, 0, 0, 0.0720609579405592, 0, 0, 0, 0, 0, 0, 0.0720609579405592, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.4336821239288, 0, 0, 0, 0, 0, 0
23.5, 17.4293362105697, 5.71569406591248, 60.8924472928666, 63.972429784536, 17.3572621080036, 5.70504678493825, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0720655974935722, 0.0106220361632483, 2.06196551391123, 0.273893470771082, 0.0720655974935722, 0.0106220361632483, 0, 0, 2.06196551391123, 0, 0.0720655974935722, 0, 0.0574139492736579, 0.0146516482502019, 0.0720655974935722, 0, 0, 0, 0, 0, 0.0720655974935722, 0, 0, 0, 0, 0, 0, 0.0720655974935722, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.3572621080036, 0, 0, 0, 0, 0, 0
23.5166666666667, 16.4839800517091, 5.40602101256488, 60.8924472928666, 63.972429784536, 16.4179422466559, 5.39627929531054, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0658128043896775, 0.00963132180354697, 2.06196551391123, 0.273893470771082, 0.0658128043896775, 0.00963132180354697, 0, 0, 2.06196551391123, 0, 0.0658128043896775, 0, 0.0518065606096533, 0.0140062438057186, 0.0658128043896775, 0, 0, 0, 0, 0, 0.0658128043896775, 0, 0, 0, 0, 0, 0, 0.0658128043896775, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.4179422466559, 0, 0, 0, 0, 0, 0
23.5333333333333, 14.1963524384513, 4.65695602237885, 60.8924472928666, 63.972429784536, 14.1435102626455, 4.6487619090285, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0524338287627552, 0.00823435683610086, 2.06196551391123, 0.273893470771082, 0.0524338287627552, 0.00823435683610086, 0, 0, 2.06196551391123, 0, 0.0524338287627552, 0, 0.0444884023644727, 0.00794542642502624, 0.0524338287627552, 0, 0, 0, 0, 0, 0.0524338287627552, 0, 0, 0, 0, 0, 0, 0.0524338287627552, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.1435102626455, 0, 0, 0, 0, 0, 0
23.55, 13.846217429763, 4.54272012814768, 60.8924472928666, 63.972429784536, 13.7976666975286, 4.53506712982442, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0483563378280174, 0.00760806941431095, 2.06196551391123, 0.273893470771082, 0.0483563378280174, 0.00760806941431095, 0, 0, 2.06196551391123, 0, 0.0483563378280174, 0, 0.041507268795798, 0.00684906905852746, 0.0483563378280174, 0, 0, 0, 0, 0, 0.0483563378280174, 0, 0, 0, 0, 0, 0, 0.0483563378280174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.7976666975286, 0, 0, 0, 0, 0, 0
23.5666666666667, 13.9995769424056, 4.59294858812938, 60.8924472928666, 63.972429784536, 13.9501500598044, 4.58519066428381, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0494778065870338, 0.00775830979619268, 2.06196551391123, 0.273893470771082, 0.0494778065870338, 0.00775830979619268, 0, 0, 2.06196551391123, 0, 0.0494778065870338, 0, 0.0423545927877812, 0.00712321382569607, 0.0494778065870338, 0, 0, 0, 0, 0, 0.0494778065870338, 0, 0, 0, 0, 0, 0, 0.0494778065870338, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.9501500598044, 0, 0, 0, 0, 0, 0
23.5833333333333, 22.6294814189127, 7.40055623037804, 60.8924472928666, 63.972429784536, 22.4379684973373, 7.37500710588785, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.191495331114285, 0.0255095014902822, 2.06196551391123, 0.273893470771082, 0.191495331114285, 0.0255095014902822, 0, 0, 2.06196551391123, 0, 0.191495331114285, 0, 0.131555809609892, 0.0599395216472707, 0.191495331114285, 0, 0, 0, 0, 0, 0.191495331114285, 0, 0, 0, 0, 0, 0, 0.191495331114285, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 22.4379684973373, 0, 0, 0, 0, 0, 0
23.6, 22.1816630064322, 7.25309288727996, 60.8924472928666, 63.972429784536, 21.9904546466295, 7.22788571906626, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.190935351884299, 0.0251594053649067, 2.06196551391123, 0.273893470771082, 0.190935351884299, 0.0251594053649067, 0, 0, 2.06196551391123, 0, 0.190935351884299, 0, 0.128857033919064, 0.0620783181098562, 0.190935351884299, 0, 0, 0, 0, 0, 0.190935351884299, 0, 0, 0, 0, 0, 0, 0.190935351884299, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 21.9904546466295, 0, 0, 0, 0, 0, 0
23.6166666666667, 24.7292056722313, 8.08947461824431, 60.8924472928666, 63.972429784536, 24.5307576989282, 8.06289143886622, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.198924932536788, 0.0265258289524934, 2.06196551391123, 0.273893470771082, 0.198924932536788, 0.0265258289524934, 0, 0, 2.06196551391123, 0, 0.198924932536788, 0, 0.138490770371606, 0.0604341623107961, 0.198924932536788, 0, 0, 0, 0, 0, 0.198924932536788, 0, 0, 0, 0, 0, 0, 0.198924932536788, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 24.5307576989282, 0, 0, 0, 0, 0, 0
23.6333333333333, 15.9953699927287, 5.24728197053374, 60.8924472928666, 63.972429784536, 15.9389581606143, 5.23890460189568, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.056420186521344, 0.00842109128374794, 2.06196551391123, 0.273893470771082, 0.056420186521344, 0.00842109128374794, 0, 0, 2.06196551391123, 0, 0.056420186521344, 0, 0.0465305064360193, 0.00988968011082988, 0.056420186521344, 0, 0, 0, 0, 0, 0.056420186521344, 0, 0, 0, 0, 0, 0, 0.056420186521344, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.9389581606143, 0, 0, 0, 0, 0, 0
23.65, 15.7562945113767, 5.16875160373248, 60.8924472928666, 63.972429784536, 15.7003293914859, 5.16046666445361, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0559664009210259, 0.00831299506723322, 2.06196551391123, 0.273893470771082, 0.0559664009210259, 0.00831299506723322, 0, 0, 2.06196551391123, 0, 0.0559664009210259, 0, 0.0456380685916143, 0.0103283323536259, 0.0559664009210259, 0, 0, 0, 0, 0, 0.0559664009210259, 0, 0, 0, 0, 0, 0, 0.0559664009210259, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.7003293914859, 0, 0, 0, 0, 0, 0
23.6666666666667, 16.8002784919907, 5.50982485123478, 60.8924472928666, 63.972429784536, 16.730291183603, 5.49888431475238, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0697983653357814, 0.01075161740875, 2.06196551391123, 0.273893470771082, 0.0697983653357814, 0.01075161740875, 0, 0, 2.06196551391123, 0, 0.0697983653357814, 0, 0.059866077846664, 0.00993228753870242, 0.0697983653357814, 0, 0, 0, 0, 0, 0.0697983653357814, 0, 0, 0, 0, 0, 0, 0.0697983653357814, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.730291183603, 0, 0, 0, 0, 0, 0
23.6833333333333, 15.5074043041694, 5.08597045964355, 60.8924472928666, 63.972429784536, 15.4454398702183, 5.07665739338714, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0613955556216456, 0.00917493761185544, 2.06196551391123, 0.273893470771082, 0.0613955556216456, 0.00917493761185544, 0, 0, 2.06196551391123, 0, 0.0613955556216456, 0, 0.0507859691731612, 0.0106095864934852, 0.0613955556216456, 0, 0, 0, 0, 0, 0.0613955556216456, 0, 0, 0, 0, 0, 0, 0.0613955556216456, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.4454398702183, 0, 0, 0, 0, 0, 0
23.7, 15.1899766466107, 4.98196343254314, 60.8924472928666, 63.972429784536, 15.1304075624062, 4.97311148920349, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.059389142167265, 0.00886946645359182, 2.06196551391123, 0.273893470771082, 0.059389142167265, 0.00886946645359182, 0, 0, 2.06196551391123, 0, 0.059389142167265, 0, 0.0490820117491492, 0.0103071304641762, 0.059389142167265, 0, 0, 0, 0, 0, 0.059389142167265, 0, 0, 0, 0, 0, 0, 0.059389142167265, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.1304075624062, 0, 0, 0, 0, 0, 0
23.7166666666667, 15.3066839207573, 5.02004322837667, 60.8924472928666, 63.972429784536, 15.2454035776391, 5.01092442656498, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.061312790909328, 0.00909791192319033, 2.06196551391123, 0.273893470771082, 0.061312790909328, 0.00909791192319033, 0, 0, 2.06196551391123, 0, 0.061312790909328, 0, 0.0501870655560735, 0.0111257254000384, 0.061312790909328, 0, 0, 0, 0, 0, 0.061312790909328, 0, 0, 0, 0, 0, 0, 0.061312790909328, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.2454035776391, 0, 0, 0, 0, 0, 0
23.7333333333333, 15.2844479635251, 5.01260468690373, 60.8924472928666, 63.972429784536, 15.2226495232654, 5.00344833547838, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0617903290518394, 0.00910613510661975, 2.06196551391123, 0.273893470771082, 0.0617903290518394, 0.00910613510661975, 0, 0, 2.06196551391123, 0, 0.0617903290518394, 0, 0.0500878369701739, 0.0117024921278834, 0.0617903290518394, 0, 0, 0, 0, 0, 0.0617903290518394, 0, 0, 0, 0, 0, 0, 0.0617903290518394, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 15.2226495232654, 0, 0, 0, 0, 0, 0
23.75, 15.0381319324554, 4.93186965122841, 60.8924472928666, 63.972429784536, 14.9781472065843, 4.92307399387157, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0598404609044986, 0.00876576535522252, 2.06196551391123, 0.273893470771082, 0.0598404609044986, 0.00876576535522252, 0, 0, 2.06196551391123, 0, 0.0598404609044986, 0, 0.0482020596674087, 0.011638401282657, 0.0598404609044986, 0, 0, 0, 0, 0, 0.0598404609044986, 0, 0, 0, 0, 0, 0, 0.0598404609044986, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.9781472065843, 0, 0, 0, 0, 0, 0
23.7666666666667, 14.6537335708902, 4.80610095837936, 60.8924472928666, 63.972429784536, 14.5971567683043, 4.7978392083419, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0564048730658217, 0.00830187445974381, 2.06196551391123, 0.273893470771082, 0.0564048730658217, 0.00830187445974381, 0, 0, 2.06196551391123, 0, 0.0564048730658217, 0, 0.0456212634099403, 0.0107836097012923, 0.0564048730658217, 0, 0, 0, 0, 0, 0.0564048730658217, 0, 0, 0, 0, 0, 0, 0.0564048730658217, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.5971567683043, 0, 0, 0, 0, 0, 0
23.7833333333333, 14.6358537124261, 4.80028005311563, 60.8924472928666, 63.972429784536, 14.579157636556, 4.79193625066481, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0567078501375744, 0.00835669035910702, 2.06196551391123, 0.273893470771082, 0.0567078501375744, 0.00835669035910702, 0, 0, 2.06196551391123, 0, 0.0567078501375744, 0, 0.0458109856837131, 0.0108968644994533, 0.0567078501375744, 0, 0, 0, 0, 0, 0.0567078501375744, 0, 0, 0, 0, 0, 0, 0.0567078501375744, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.579157636556, 0, 0, 0, 0, 0, 0
23.8, 14.5003663554861, 4.75587764892029, 60.8924472928666, 63.972429784536, 14.4443961478059, 4.74765206448705, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0560343804775359, 0.00825812000513168, 2.06196551391123, 0.273893470771082, 0.0560343804775359, 0.00825812000513168, 0, 0, 2.06196551391123, 0, 0.0560343804775359, 0, 0.0452115015403992, 0.0108228789805096, 0.0560343804775359, 0, 0, 0, 0, 0, 0.0560343804775359, 0, 0, 0, 0, 0, 0, 0.0560343804775359, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.4443961478059, 0, 0, 0, 0, 0, 0
23.8166666666667, 17.1227219585882, 5.61556716336782, 60.8924472928666, 63.972429784536, 17.0557633520993, 5.60590154246554, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0670587596784022, 0.00979788776360476, 2.06196551391123, 0.273893470771082, 0.0670587596784022, 0.00979788776360476, 0, 0, 2.06196551391123, 0, 0.0670587596784022, 0, 0.0551977495657204, 0.0118610101721109, 0.0670587596784022, 0, 0, 0, 0, 0, 0.0670587596784022, 0, 0, 0, 0, 0, 0, 0.0670587596784022, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.0557633520993, 0, 0, 0, 0, 0, 0
23.8333333333333, 17.1604668107565, 5.62806457655237, 60.8924472928666, 63.972429784536, 17.093007167156, 5.61820063291189, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.067462162062727, 0.00985774665112045, 2.06196551391123, 0.273893470771082, 0.067462162062727, 0.00985774665112045, 0, 0, 2.06196551391123, 0, 0.067462162062727, 0, 0.0555135312338851, 0.0119486308887317, 0.067462162062727, 0, 0, 0, 0, 0, 0.067462162062727, 0, 0, 0, 0, 0, 0, 0.067462162062727, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.093007167156, 0, 0, 0, 0, 0, 0
23.85, 17.4578186096756, 5.7255061375513, 60.8924472928666, 63.972429784536, 17.388492429487, 5.715312322142, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.06945920045413, 0.0102507778816108, 2.06196551391123, 0.273893470771082, 0.06945920045413, 0.0102507778816108, 0, 0, 2.06196551391123, 0, 0.06945920045413, 0, 0.0577551036782073, 0.0117040968374974, 0.06945920045413, 0, 0, 0, 0, 0, 0.06945920045413, 0, 0, 0, 0, 0, 0, 0.06945920045413, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 17.388492429487, 0, 0, 0, 0, 0, 0
23.8666666666667, 14.1780579539257, 4.65016781568936, 60.8924472928666, 63.972429784536, 14.1222387471852, 4.64180406029048, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0553725214113345, 0.00825956395503219, 2.06196551391123, 0.273893470771082, 0.0553725214113345, 0.00825956395503219, 0, 0, 2.06196551391123, 0, 0.0553725214113345, 0, 0.0449702246192535, 0.0104022968386842, 0.0553725214113345, 0, 0, 0, 0, 0, 0.0553725214113345, 0, 0, 0, 0, 0, 0, 0.0553725214113345, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.1222387471852, 0, 0, 0, 0, 0, 0
23.8833333333333, 14.4202873459978, 4.72965611452779, 60.8924472928666, 63.972429784536, 14.3638328204135, 4.72116437380546, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0566243260776935, 0.00854399976036963, 2.06196551391123, 0.273893470771082, 0.0566243260776935, 0.00854399976036963, 0, 0, 2.06196551391123, 0, 0.0566243260776935, 0, 0.0469612575569398, 0.00966306856752399, 0.0566243260776935, 0, 0, 0, 0, 0, 0.0566243260776935, 0, 0, 0, 0, 0, 0, 0.0566243260776935, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.3638328204135, 0, 0, 0, 0, 0, 0
23.9, 16.6565129356134, 5.46056168789017, 60.8924472928666, 63.972429784536, 16.5772717896931, 5.4486878541962, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0792284908581616, 0.0118907806433939, 2.06196551391123, 0.273893470771082, 0.0792284908581616, 0.0118907806433939, 0, 0, 2.06196551391123, 0, 0.0792284908581616, 0, 0.0653970396306371, 0.013831451301738, 0.0792284908581616, 0, 0, 0, 0, 0, 0.0792284908581616, 0, 0, 0, 0, 0, 0, 0.0792284908581616, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.5772717896931, 0, 0, 0, 0, 0, 0
23.9166666666667, 16.6365338832241, 5.45415820097869, 60.8924472928666, 63.972429784536, 16.5580748723718, 5.44237692009486, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.078440647390377, 0.0117655052160859, 2.06196551391123, 0.273893470771082, 0.078440647390377, 0.0117655052160859, 0, 0, 2.06196551391123, 0, 0.078440647390377, 0, 0.0648133628883359, 0.0136272845756829, 0.078440647390377, 0, 0, 0, 0, 0, 0.078440647390377, 0, 0, 0, 0, 0, 0, 0.078440647390377, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.5580748723718, 0, 0, 0, 0, 0, 0
23.9333333333333, 16.3743855103904, 5.36813416954114, 60.8924472928666, 63.972429784536, 16.2972513951054, 5.35664532098706, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0770929367333401, 0.011517474959757, 2.06196551391123, 0.273893470771082, 0.0770929367333401, 0.011517474959757, 0, 0, 2.06196551391123, 0, 0.0770929367333401, 0, 0.0632584475511692, 0.0138344892538892, 0.0770929367333401, 0, 0, 0, 0, 0, 0.0770929367333401, 0, 0, 0, 0, 0, 0, 0.0770929367333401, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 16.2972513951054, 0, 0, 0, 0, 0, 0
23.95, 14.1368313401756, 4.63708913446074, 60.8924472928666, 63.972429784536, 14.083181343737, 4.62891948195959, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0536596988171905, 0.00814847966026494, 2.06196551391123, 0.273893470771082, 0.0536596988171905, 0.00814847966026494, 0, 0, 2.06196551391123, 0, 0.0536596988171905, 0, 0.0448066582714558, 0.00885304058968049, 0.0536596988171905, 0, 0, 0, 0, 0, 0.0536596988171905, 0, 0, 0, 0, 0, 0, 0.0536596988171905, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 14.083181343737, 0, 0, 0, 0, 0, 0
23.9666666666667, 13.8867148901046, 4.55510049559188, 60.8924472928666, 63.972429784536, 13.834419490842, 4.54715274872053, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0521915878180355, 0.00794583654524705, 2.06196551391123, 0.273893470771082, 0.0521915878180355, 0.00794583654524705, 0, 0, 2.06196551391123, 0, 0.0521915878180355, 0, 0.0435863308784809, 0.00860525698349286, 0.0521915878180355, 0, 0, 0, 0, 0, 0.0521915878180355, 0, 0, 0, 0, 0, 0, 0.0521915878180355, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.834419490842, 0, 0, 0, 0, 0, 0
23.9833333333333, 13.5833596747124, 4.45566197369441, 60.8924472928666, 63.972429784536, 13.5326785002791, 4.4479755618258, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.050529387278738, 0.0076741487594095, 2.06196551391123, 0.273893470771082, 0.050529387278738, 0.0076741487594095, 0, 0, 2.06196551391123, 0, 0.050529387278738, 0, 0.0420317797606711, 0.0084976075620084, 0.050529387278738, 0, 0, 0, 0, 0, 0.050529387278738, 0, 0, 0, 0, 0, 0, 0.050529387278738, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 13.5326785002791, 0, 0, 0, 0, 0, 0
24, 10.5435445818605, 3.46076552699474, 60.8924472928666, 63.972429784536, 10.515633085771, 3.45632457214901, 58.8306686966947, 61.9270885726781, 0, 0, 0, 0, 0.0279153761756414, 0.00446102216724472, 2.06196551391123, 0.273893470771082, 0.0279153761756414, 0.00446102216724472, 0, 0, 2.06196551391123, 0, 0.0279153761756414, 0, 0.0245691347308256, 0.00334624146395425, 0.0279153761756414, 0, 0, 0, 0, 0, 0.0279153761756414, 0, 0, 0, 0, 0, 0, 0.0279153761756414, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 10.515633085771, 0, 0, 0, 0, 0, 0
