
======================================================================
  BILEVEL VALIDATION SUMMARY REPORT
======================================================================
  Case: motivation_a
  Fairness Function: proportional
  Iterations: 2

  --- setup ---
    [+] switches_have_ratings: PASS
    [X] gen_forces_shedding: FAIL
    [+] math_has_required_keys: PASS
    [+] weights_initialized: PASS
    [+] voltage_limits_set: PASS

  --- relaxed_fldp ---
    [X] voltage_limits: FAIL
        - (bus_id = "12", phase = 1, w = 0.7499421383078284, type = "undervoltage", limit = 0.81)
        - (bus_id = "12", phase = 2, w = 0.7501683879324051, type = "undervoltage", limit = 0.81)
        - (bus_id = "12", phase = 3, w = 0.7495461976367975, type = "undervoltage", limit = 0.81)
        - (bus_id = "5", phase = 1, w = 0.7842317505255435, type = "undervoltage", limit = 0.81)
        - (bus_id = "5", phase = 2, w = 0.7825798120137587, type = "undervoltage", limit = 0.81)
        - (bus_id = "5", phase = 3, w = 0.7826068581498553, type = "undervoltage", limit = 0.81)
        - (bus_id = "15", phase = 1, w = 0.7949451291785824, type = "undervoltage", limit = 0.81)
        - (bus_id = "15", phase = 2, w = 0.7985866174972052, type = "undervoltage", limit = 0.81)
        - (bus_id = "15", phase = 3, w = 0.7918703564155312, type = "undervoltage", limit = 0.81)
        - (bus_id = "10", phase = 1, w = 0.7410276823965503, type = "undervoltage", limit = 0.81)
        - (bus_id = "10", phase = 2, w = 0.7398772812000168, type = "undervoltage", limit = 0.81)
        - (bus_id = "10", phase = 3, w = 0.7410285744658736, type = "undervoltage", limit = 0.81)
        - (bus_id = "3", phase = 1, w = 0.7640223872788854, type = "undervoltage", limit = 0.81)
        - (bus_id = "3", phase = 2, w = 0.7658997331880975, type = "undervoltage", limit = 0.81)
        - (bus_id = "3", phase = 3, w = 0.7632051848556989, type = "undervoltage", limit = 0.81)
    [+] current_limits: PASS
    [+] voltage_source_consistency: PASS
    [+] iteration_label_consistency: PASS

  --- random_rounding ---
    [+] rounded_mld_converged_r1: PASS
    [+] rounded_mld_converged_r2: PASS
    [+] binary_values: PASS
    [+] voltage_source_after_rounding: PASS
    [+] voltage_limits_rounded_r2: PASS
    [+] voltage_limits_rounded_r1: PASS
    [+] block_label_consistency: PASS
    [+] radiality_found: PASS
    [+] switch_label_consistency: PASS
    [+] current_limits_rounded_r1: PASS
    [+] current_limits_rounded_r2: PASS

  --- ac_feasibility ---
    [+] ac_convergence: PASS
    [X] current_limits_ac: FAIL
        - (switch_id = "1", phase = 1, s_squared = 567898.3206272118, limit = 490000.0, utilization_pct = 107.65575528253612, z_switch = 1.0, w = 1.0, rating = 700.0)
        - (switch_id = "2", phase = 2, s_squared = 626922.5446305329, limit = 490000.0, utilization_pct = 113.11205791391596, z_switch = 1.0, w = 1.0, rating = 700.0)
        - (switch_id = "2", phase = 3, s_squared = 525624.6824870309, limit = 490000.0, utilization_pct = 103.57139728935793, z_switch = 1.0, w = 1.0, rating = 700.0)
    [+] voltage_limits_ac: PASS

  --- AC FEASIBILITY SUMMARY ---
    Convergence: YES
    Termination Status: LOCALLY_SOLVED
    Voltage Violations: 0
    Current Rating Violations: 3
    ** AC SOLUTION IS NOT FEASIBLE WITH CORRECT RATINGS **

  TOTALS: 23 checks, 20 passed, 3 failed
======================================================================
