Voltage Diagnostic: motivation_c / proportional
============================================================

Source generator: gen 1, bus 6
  vg (math_mld): [0.00103, 0.00103, 0.00103]
  vg (math_ac):  [0.00103, 0.00103, 0.00103]


Per-Bus Voltage Comparison (MLD w→√w vs ACPF vm)
--------------------------------------------------------------------------------
   Bus  Name            MLD_V1  MLD_V2  MLD_V3     AC_V1   AC_V2   AC_V3       ΔV1     ΔV2     ΔV3
     1  671             1.0247  1.0178  1.0132    1.0275  1.0209  1.0155    0.0028  0.0031  0.0023
     2  680             1.0247  1.0178  1.0132    1.0275  1.0209  1.0155    0.0028  0.0031  0.0023
     3  634             1.0236  1.0187  1.0145    1.0273  1.0229  1.0178    0.0037  0.0041  0.0033
     4  652             1.0184  1.0196  1.0118    1.0212  1.0228  1.0141    0.0028  0.0031  0.0023
     5  675             1.0236  1.0187  1.0145    1.0273  1.0229  1.0178    0.0037  0.0041  0.0033
     6  rg60              1.03    1.03    1.03      1.03    1.03    1.03      -0.0     0.0    -0.0
     7  611             1.0243  1.0175  1.0111    1.0271  1.0206  1.0135    0.0028  0.0032  0.0024
     8  645             1.0256  1.0188  1.0163    1.0284  1.0219  1.0186    0.0028  0.0031  0.0024
     9  632             1.0256  1.0188  1.0163    1.0284  1.0219  1.0186    0.0028  0.0031  0.0024
    10  633             1.0256  1.0188  1.0163    1.0284  1.0219  1.0186    0.0028  0.0031  0.0024
    11  684             1.0235   1.018  1.0121    1.0263  1.0212  1.0145    0.0028  0.0032  0.0023
    12  692             1.0236  1.0187  1.0145    1.0273  1.0229  1.0178    0.0037  0.0041  0.0033
    13  670             1.0247  1.0178  1.0132    1.0275  1.0209  1.0155    0.0028  0.0031  0.0023
    14  646             1.0262  1.0171  1.0152     1.029  1.0203  1.0176    0.0028  0.0031  0.0024
    15  _virtual_bus.switch.671692    1.0236  1.0187  1.0145    1.0273  1.0229  1.0178    0.0037  0.0041  0.0033
    16  _virtual_bus.switch.632633    1.0256  1.0188  1.0163    1.0284  1.0219  1.0186    0.0028  0.0031  0.0024
    17  _virtual_bus.switch.646611    1.0243  1.0175  1.0111    1.0271  1.0206  1.0135    0.0028  0.0032  0.0024
    18  _virtual_bus.switch.670671    1.0247  1.0178  1.0132    1.0275  1.0209  1.0155    0.0028  0.0031  0.0023
    19  _virtual_bus.switch.632645    1.0256  1.0188  1.0163    1.0284  1.0219  1.0186    0.0028  0.0031  0.0024
    20  _virtual_bus.switch.634675    1.0236  1.0187  1.0145    1.0273  1.0229  1.0178    0.0037  0.0041  0.0033


Load Setpoint Comparison (MLD pd vs math_ac pd)
------------------------------------------------------------
  Load 1: MLD pd=[160.0]  AC pd=[160.0]
  Load 2: MLD pd=[6.319113]  AC pd=[6.319113]
  Load 3: MLD pd=[32.607669, 32.607669, 32.607669]  AC pd=[32.607669, 32.607669, 32.607669]
  Load 4: MLD pd=[45.070144]  AC pd=[45.070144]
  Load 5: MLD pd=[128.0]  AC pd=[128.0]
  Load 6: MLD pd=[115.0, 115.0]  AC pd=[115.0, 115.0]
  Load 7: MLD pd=[57.578904]  AC pd=[57.578904]
  Load 8: MLD pd=[117.0]  AC pd=[117.0]
  Load 9: MLD pd=[120.0]  AC pd=[120.0]
  Load 10: MLD pd=[66.0]  AC pd=[66.0]
  Load 11: MLD pd=[120.0]  AC pd=[120.0]
  Load 12: MLD pd=[26.949158]  AC pd=[26.949158]
  Load 13: MLD pd=[0.0, 0.0]  AC pd=[0.0, 0.0]
  Load 14: MLD pd=[17.0]  AC pd=[17.0]
  Load 15: MLD pd=[170.0]  AC pd=[170.0]


MLD termination: OPTIMAL
ACPF termination: LOCALLY_SOLVED
